================================================================================================
完成时间：2026-10-10 11:41:23（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791603529144-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.3秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 2 | 2 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 3 | 3 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 4 | 4 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 5 | 5 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 6 | 6 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:160 / P3:152 | P2:561 / P3:465 | 51.83 | 168 | 561 | 0.988 | 0.959 | 21 | 1.316831683168317 | 15.947368421052632 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 2 | 不合格 | P2:184 / P3:184 | P2:401 / P3:385 | 53.277 | 194.5 | 401 | 1.428 | 0.953 | 25.176470588235293 | 1.1888888888888889 | 21.176470588235293 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 3 | 不合格 | P2:152 / P3:160 | P2:497 / P3:465 | 50.636 | 160 | 497 | 1.132 | 0.941 | 25.11764705882353 | 1.3555555555555556 | 18.529411764705884 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 4 | 不合格 | P2:152 / P3:168 | P2:385 / P3:273 | 50.744 | 151 | 385 | 1.116 | 0.955 | 23.75 | 1.2025316455696202 | 19.75 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 5 | 不合格 | P2:176 / P3:168 | P2:401 / P3:433 | 54.077 | 171.5 | 433 | 1.005 | 0.963 | 24.823529411764707 | 1.2448377581120944 | 19.941176470588236 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 6 | 不合格 | P2:176 / P3:144 | P2:449 / P3:257 | 46.265 | 160 | 449 | 1.462 | 0.97 | 25.352941176470587 | 1.2827380952380953 | 19.764705882352942 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-10-10 11:39:52 | 窗口结束：2026-10-10 11:40:12 | 有效采集时长：19.9秒 | 最低采样数：5
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：180 | B类RAW滚动10秒波动上限：198 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 888 | 160 | 561 | 152 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 896 | 184 | 401 | 184 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 876 | 152 | 497 | 160 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 892 | 152 | 385 | 168 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 884 | 176 | 401 | 168 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 884 | 176 | 449 | 144 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 160 | 160 | 561 |
| 1 | P3 | 152 | 152 | 152 | 465 |
| 2 | P2 | 144 | 184 | 184 | 401 |
| 2 | P3 | 152 | 184 | 184 | 385 |
| 3 | P2 | 152 | 152 | 176 | 497 |
| 3 | P3 | 160 | 160 | 176 | 465 |
| 4 | P2 | 144 | 152 | 152 | 385 |
| 4 | P3 | 144 | 168 | 168 | 273 |
| 5 | P2 | 160 | 176 | 176 | 401 |
| 5 | P3 | 160 | 168 | 176 | 433 |
| 6 | P2 | 160 | 176 | 176 | 449 |
| 6 | P3 | 136 | 144 | 144 | 257 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-10 11:40:37 | 2026-10-10 11:40:37 | 2026-10-10 11:40:37 | 2026-10-10 11:40:42 | 2026-10-10 11:40:42 | 2026-10-10 11:40:42 | 2026-10-10 11:40:42 | 2026-10-10 11:40:42 | 2026-10-10 11:40:43 | 2026-10-10 11:40:43 | 1 | - |
| 2 | 测试就绪 | 2026-10-10 11:40:38 | 2026-10-10 11:40:38 | 2026-10-10 11:40:38 | 2026-10-10 11:40:43 | 2026-10-10 11:40:43 | 2026-10-10 11:40:43 | 2026-10-10 11:40:43 | 2026-10-10 11:40:43 | 2026-10-10 11:40:43 | 2026-10-10 11:40:43 | 1 | - |
| 3 | 测试就绪 | 2026-10-10 11:40:37 | 2026-10-10 11:40:37 | 2026-10-10 11:40:37 | 2026-10-10 11:40:42 | 2026-10-10 11:40:42 | 2026-10-10 11:40:42 | 2026-10-10 11:40:42 | 2026-10-10 11:40:42 | 2026-10-10 11:40:43 | 2026-10-10 11:40:43 | 1 | - |
| 4 | 测试就绪 | 2026-10-10 11:40:38 | 2026-10-10 11:40:38 | 2026-10-10 11:40:38 | 2026-10-10 11:40:43 | 2026-10-10 11:40:43 | 2026-10-10 11:40:43 | 2026-10-10 11:40:43 | 2026-10-10 11:40:43 | 2026-10-10 11:40:43 | 2026-10-10 11:40:43 | 1 | - |
| 5 | 测试就绪 | 2026-10-10 11:40:38 | 2026-10-10 11:40:38 | 2026-10-10 11:40:38 | 2026-10-10 11:40:43 | 2026-10-10 11:40:43 | 2026-10-10 11:40:43 | 2026-10-10 11:40:43 | 2026-10-10 11:40:43 | 2026-10-10 11:40:43 | 2026-10-10 11:40:43 | 1 | - |
| 6 | 测试就绪 | 2026-10-10 11:40:37 | 2026-10-10 11:40:37 | 2026-10-10 11:40:37 | 2026-10-10 11:40:42 | 2026-10-10 11:40:42 | 2026-10-10 11:40:42 | 2026-10-10 11:40:42 | 2026-10-10 11:40:42 | 2026-10-10 11:40:43 | 2026-10-10 11:40:43 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 196 | 0.732 | 0.959 | 21 | 1.316831683168317 | 15.947368421052632 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 176 | 0.992 | 0.937 | 5150.117647058823 | 1.0078740157480315 | 5109.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 164 | 0.986 | 0.983 | 5029.1875 | 1.0225433011830785 | 4918.3125 | 合格 | 指标正常 |
| 热源检测 | 2 | 196 | 0.841 | 0.961 | 25.176470588235293 | 1.1888888888888889 | 21.176470588235293 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 180 | 1.426 | 0.913 | 1368 | 0.5844766199857584 | 2340.5555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 164 | 2.129 | 0.983 | 1642.4117647058824 | 0.5984439300411523 | 2744.470588235294 | 合格 | 指标正常 |
| 热源检测 | 3 | 192 | 0.791 | 0.961 | 25.11764705882353 | 1.3555555555555556 | 18.529411764705884 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 168 | 1.182 | 0.889 | 4607.941176470588 | 0.8828368890241292 | 5219.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 164 | 1.012 | 0.964 | 5157.6875 | 1.0096903255802572 | 5108.1875 | 合格 | 指标正常 |
| 热源检测 | 4 | 184 | 0.832 | 0.965 | 23.75 | 1.2025316455696202 | 19.75 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 176 | 1.14 | 0.934 | 4671 | 0.9157556047605868 | 5100.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 164 | 1.029 | 0.959 | 4949.058823529412 | 1.0456364495041137 | 4733.058823529412 | 合格 | 指标正常 |
| 热源检测 | 5 | 196 | 0.803 | 0.97 | 24.823529411764707 | 1.2448377581120944 | 19.941176470588236 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 176 | 1.004 | 0.946 | 5122.529411764706 | 1.004684056900908 | 5098.64705882353 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 164 | 0.973 | 0.969 | 4797.588235294118 | 0.9855119746731433 | 4868.117647058823 | 合格 | 指标正常 |
| 热源检测 | 6 | 188 | 0.783 | 0.981 | 25.352941176470587 | 1.2827380952380953 | 19.764705882352942 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 176 | 1.343 | 0.96 | 0.6701077055834319 | 0.7987885022001258 | 0.8389050465019655 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 164 | 2.135 | 0.966 | 39.35612082670906 | 0.6447789961711771 | 61.03815580286169 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 199.5 | 151.5 | - | 21 | 1.316831683168317 | 15.947368421052632 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 214 | 180 | - | 25.176470588235293 | 1.1888888888888889 | 21.176470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 213.5 | 157.5 | - | 25.11764705882353 | 1.3555555555555556 | 18.529411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 190 | 158 | - | 23.75 | 1.2025316455696202 | 19.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 211 | 169.5 | - | 24.823529411764707 | 1.2448377581120944 | 19.941176470588236 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 215.5 | 168 | - | 25.352941176470587 | 1.2827380952380953 | 19.764705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43776 | 43434 | - | 5150.117647058823 | 1.0078740157480315 | 5109.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 12312 | 21065 | - | 1368 | 0.5844766199857584 | 2340.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 39167.5 | 44365.5 | - | 4607.941176470588 | 0.8828368890241292 | 5219.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 39703.5 | 43356 | - | 4671 | 0.9157556047605868 | 5100.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43541.5 | 43338.5 | - | 5122.529411764706 | 1.004684056900908 | 5098.64705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 31289 | 20967 | 26248.5 | - | 0.6701077055834319 | 0.7987885022001258 | 0.8389050465019655 | 在线、无火警、无故障、光源就绪、同步正常 |

