================================================================================================
完成时间：2026-10-10 11:56:52（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791604436599-11 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：176.2秒 | 设备：6（A 3 / B 3 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 2 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 3 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 4 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 5 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 6 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:192 / P3:192 | P2:593 / P3:481 | 53.675 | 189 | 593 | 0.985 | 0.95 | 30.823529411764707 | 1.2596153846153846 | 24.470588235294116 | 0 | P2 噪声波动值超过上限 |
| 2 | 2 | B类合格 | P2:176 / P3:168 | P2:337 / P3:321 | 51.036 | 167.5 | 337 | 2.091 | 0.975 | 20.476190476190474 | 1.174863387978142 | 17.428571428571427 | 0 | P2/P3 信噪比低于下限 |
| 3 | 3 | A类合格 | P2:176 / P3:160 | P2:465 / P3:417 | 50.895 | 176 | 465 | 1.137 | 0.944 | 26.41176470588235 | 1.3730886850152906 | 19.235294117647058 | 0 | 全部工序满足 A 类限值 |
| 4 | 4 | A类合格 | P2:160 / P3:152 | P2:369 / P3:225 | 49.42 | 164.5 | 369 | 1.075 | 0.951 | 27.8125 | 1.478405315614618 | 18.8125 | 0 | 全部工序满足 A 类限值 |
| 5 | 5 | B类合格 | P2:192 / P3:176 | P2:385 / P3:385 | 53.375 | 175.5 | 385 | 0.987 | 0.946 | 21.38888888888889 | 1.3461538461538463 | 15.88888888888889 | 0 | P2 噪声波动值超过上限 |
| 6 | 6 | A类合格 | P2:144 / P3:136 | P2:369 / P3:209 | 44.335 | 154.5 | 369 | 1.382 | 0.962 | 21.1 | 1.162534435261708 | 18.15 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-10 11:55:21 | 窗口结束：2026-10-10 11:55:41 | 有效采集时长：20.1秒 | 最低采样数：5
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：180 | B类RAW滚动10秒波动上限：198 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 884 | 192 | 593 | 192 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 868 | 176 | 337 | 168 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 900 | 176 | 465 | 160 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 896 | 160 | 369 | 152 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 888 | 192 | 385 | 176 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 900 | 144 | 369 | 136 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 192 | 192 | 593 |
| 1 | P3 | 136 | 192 | 192 | 481 |
| 2 | P2 | 152 | 176 | 176 | 337 |
| 2 | P3 | 144 | 168 | 168 | 321 |
| 3 | P2 | 144 | 176 | 176 | 465 |
| 3 | P3 | 136 | 160 | 160 | 417 |
| 4 | P2 | 128 | 160 | 160 | 369 |
| 4 | P3 | 136 | 152 | 152 | 225 |
| 5 | P2 | 176 | 192 | 192 | 385 |
| 5 | P3 | 152 | 176 | 176 | 385 |
| 6 | P2 | 136 | 144 | 144 | 369 |
| 6 | P3 | 128 | 136 | 136 | 209 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-10 11:56:07 | 2026-10-10 11:56:07 | 2026-10-10 11:56:07 | 2026-10-10 11:56:12 | 2026-10-10 11:56:12 | 2026-10-10 11:56:12 | 2026-10-10 11:56:12 | 2026-10-10 11:56:12 | 2026-10-10 11:56:12 | 2026-10-10 11:56:12 | 1 | - |
| 2 | 模式切换成功 | 2026-10-10 11:56:48 | 2026-10-10 11:56:48 | 2026-10-10 11:56:48 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-10-10 11:56:07 | 2026-10-10 11:56:07 | 2026-10-10 11:56:07 | 2026-10-10 11:56:12 | 2026-10-10 11:56:12 | 2026-10-10 11:56:12 | 2026-10-10 11:56:12 | 2026-10-10 11:56:12 | 2026-10-10 11:56:12 | 2026-10-10 11:56:12 | 1 | - |
| 4 | 测试就绪 | 2026-10-10 11:56:07 | 2026-10-10 11:56:07 | 2026-10-10 11:56:07 | 2026-10-10 11:56:12 | 2026-10-10 11:56:12 | 2026-10-10 11:56:12 | 2026-10-10 11:56:12 | 2026-10-10 11:56:12 | 2026-10-10 11:56:13 | 2026-10-10 11:56:13 | 1 | - |
| 5 | 测试就绪 | 2026-10-10 11:56:07 | 2026-10-10 11:56:07 | 2026-10-10 11:56:07 | 2026-10-10 11:56:12 | 2026-10-10 11:56:12 | 2026-10-10 11:56:12 | 2026-10-10 11:56:12 | 2026-10-10 11:56:12 | 2026-10-10 11:56:12 | 2026-10-10 11:56:12 | 1 | - |
| 6 | 测试就绪 | 2026-10-10 11:56:07 | 2026-10-10 11:56:07 | 2026-10-10 11:56:07 | 2026-10-10 11:56:12 | 2026-10-10 11:56:12 | 2026-10-10 11:56:12 | 2026-10-10 11:56:12 | 2026-10-10 11:56:12 | 2026-10-10 11:56:12 | 2026-10-10 11:56:12 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 204 | 0.814 | 0.956 | 30.823529411764707 | 1.2596153846153846 | 24.470588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 208 | 0.989 | 0.925 | 5167 | 1.0109334898548723 | 5111.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 200 | 0.961 | 0.965 | 5012 | 1.0222573490044107 | 4902.875 | 合格 | 指标正常 |
| 热源检测 | 2 | 204 | 0.869 | 0.961 | 20.476190476190474 | 1.174863387978142 | 17.428571428571427 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 112 | 2.091 | 0.981 | 898.5294117647059 | 0.47815062918675266 | 1879.1764705882354 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 200 | 2.174 | 0.985 | 898.5294117647059 | 0.4744820302550244 | 1893.7058823529412 | 合格 | 指标正常 |
| 热源检测 | 3 | 204 | 0.685 | 0.949 | 26.41176470588235 | 1.3730886850152906 | 19.235294117647058 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 208 | 1.141 | 0.921 | 4485.777777777777 | 0.9191016607665251 | 4880.611111111111 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 200 | 1.089 | 0.96 | 5115.9375 | 1.0096082687848438 | 5067.25 | 合格 | 指标正常 |
| 热源检测 | 4 | 200 | 0.859 | 0.962 | 27.8125 | 1.478405315614618 | 18.8125 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 204 | 1.095 | 0.93 | 4698 | 0.926487477233971 | 5070.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 200 | 1.017 | 0.957 | 4966.058823529412 | 1.0610169917554797 | 4680.470588235294 | 合格 | 指标正常 |
| 热源检测 | 5 | 204 | 0.786 | 0.961 | 21.38888888888889 | 1.3461538461538463 | 15.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 208 | 0.984 | 0.91 | 5133.529411764706 | 1.011216426038794 | 5076.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 200 | 0.994 | 0.963 | 4756.294117647059 | 0.985352002827234 | 4827 | 合格 | 指标正常 |
| 热源检测 | 6 | 200 | 0.972 | 0.957 | 21.1 | 1.162534435261708 | 18.15 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 208 | 1.303 | 0.965 | 1134.6190476190477 | 0.668715444416379 | 1696.7142857142858 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 200 | 2.171 | 0.967 | 1465.4705882352941 | 0.6410137655988679 | 2286.176470588235 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 262 | 208 | - | 30.823529411764707 | 1.2596153846153846 | 24.470588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 10.5 | 215 | 183 | - | 20.476190476190474 | 1.174863387978142 | 17.428571428571427 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 224.5 | 163.5 | - | 26.41176470588235 | 1.3730886850152906 | 19.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 222.5 | 150.5 | - | 27.8125 | 1.478405315614618 | 18.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 192.5 | 143 | - | 21.38888888888889 | 1.3461538461538463 | 15.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 10 | 211 | 181.5 | - | 21.1 | 1.162534435261708 | 18.15 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43919.5 | 43444.5 | - | 5167 | 1.0109334898548723 | 5111.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 7637.5 | 15973 | - | 898.5294117647059 | 0.47815062918675266 | 1879.1764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 40372 | 45638.5 | - | 4485.777777777777 | 0.8846040075813184 | 5070.944444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 39933 | 43101.5 | - | 4698 | 0.926487477233971 | 5070.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43635 | 43151 | - | 5133.529411764706 | 1.011216426038794 | 5076.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 10.5 | 12421 | 17815.5 | - | 1182.952380952381 | 0.6972018747719683 | 1696.7142857142858 | 在线、无火警、无故障、光源就绪、同步正常 |

