================================================================================================
完成时间：2026-10-10 13:29:43（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791610030278-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.7秒 | 设备：6（A 3 / B 1 / NG 1 / 复测 1 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:168 | P2:593 / P3:465 | 53.067 | 180.5 | 593 | 0.988 | 0.951 | 27.41176470588235 | 1.3869047619047619 | 19.764705882352942 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:168 / P3:144 | P2:369 / P3:337 | 51.999 | 164 | 369 | 2.212 | 0.956 | 19.428571428571427 | 1.1027027027027028 | 17.61904761904762 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:168 / P3:168 | P2:481 / P3:481 | 52.793 | 160 | 481 | 1.002 | 0.964 | 24.235294117647058 | 1.1671388101983002 | 20.764705882352942 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:144 / P3:152 | P2:369 / P3:257 | 50.157 | 149.5 | 369 | 0.915 | 0.955 | 18.57894736842105 | 1.2429577464788732 | 14.947368421052632 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 需复测 | P2:152 / P3:160 | P2:385 / P3:385 | 51.984 | 164.5 | 385 | 0.983 | 0.961 | 23.25 | 1.211726384364821 | 19.1875 | 0 | FLASH_SAMPLES_MISSING |
| 6 | 1 | B类合格 | P2:160 / P3:144 | P2:401 / P3:225 | 45.732 | 156 | 401 | 2.113 | 0.956 | 20.05263157894737 | 1.0793201133144477 | 18.57894736842105 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-10-10 13:28:13 | 窗口结束：2026-10-10 13:28:33 | 有效采集时长：20.3秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 724 | 176 | 593 | 168 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 712 | 168 | 369 | 144 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 716 | 168 | 481 | 168 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 720 | 144 | 369 | 152 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 716 | 152 | 385 | 160 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 720 | 160 | 401 | 144 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 176 | 176 | 593 |
| 1 | P3 | 160 | 168 | 168 | 465 |
| 2 | P2 | 144 | 168 | 168 | 369 |
| 2 | P3 | 144 | 144 | 160 | 337 |
| 3 | P2 | 160 | 168 | 184 | 481 |
| 3 | P3 | 136 | 168 | 184 | 481 |
| 4 | P2 | 128 | 144 | 144 | 369 |
| 4 | P3 | 120 | 152 | 152 | 257 |
| 5 | P2 | 128 | 152 | 152 | 385 |
| 5 | P3 | 136 | 160 | 160 | 385 |
| 6 | P2 | 160 | 160 | 160 | 401 |
| 6 | P3 | 144 | 144 | 144 | 225 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-10 13:28:58 | 2026-10-10 13:28:58 | 2026-10-10 13:28:58 | 2026-10-10 13:29:03 | 2026-10-10 13:29:03 | 2026-10-10 13:29:03 | 2026-10-10 13:29:03 | 2026-10-10 13:29:03 | 2026-10-10 13:29:04 | 2026-10-10 13:29:04 | 1 | - |
| 2 | 模式切换成功 | 2026-10-10 13:29:39 | 2026-10-10 13:29:39 | 2026-10-10 13:29:39 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-10 13:29:39 | 2026-10-10 13:29:39 | 2026-10-10 13:29:39 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-10 13:29:39 | 2026-10-10 13:29:39 | 2026-10-10 13:29:39 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-10-10 13:29:17 | 2026-10-10 13:29:17 | 2026-10-10 13:29:17 | 2026-10-10 13:29:23 | 2026-10-10 13:29:23 | 2026-10-10 13:29:23 | 2026-10-10 13:29:23 | 2026-10-10 13:29:23 | 2026-10-10 13:29:23 | 2026-10-10 13:29:23 | 1 | - |
| 6 | 模式切换成功 | 2026-10-10 13:29:39 | 2026-10-10 13:29:39 | 2026-10-10 13:29:39 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 100 | 0.669 | 0.994 | 27.41176470588235 | 1.3869047619047619 | 19.764705882352942 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 176 | 0.988 | 0.925 | 5158.411764705882 | 1.0123290043290043 | 5095.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 152 | 0.811 | 0.949 | 4992.5625 | 1.0225815123468642 | 4882.3125 | 合格 | 指标正常 |
| 热源检测 | 2 | 96 | 1 | 0.963 | 19.428571428571427 | 1.1027027027027028 | 17.61904761904762 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 108 | 2.212 | 0.943 | 937.7647058823529 | 0.43115618661257604 | 2175 | 不合格 | SNR23_BELOW_LIMIT |
| 电磁干扰 | 2 | 156 | 2.043 | 0.961 | 972.1764705882352 | 0.43055881203595153 | 2257.9411764705883 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 100 | 0.883 | 0.971 | 24.235294117647058 | 1.1671388101983002 | 20.764705882352942 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 100 | 1.002 | 0.938 | 3664.9545454545455 | 0.9978095685963914 | 3673 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 152 | 1.46 | 0.974 | 3876.5 | 0.9984429146764072 | 3882.5454545454545 | 合格 | 指标正常 |
| 热源检测 | 4 | 104 | 0.728 | 0.938 | 18.57894736842105 | 1.2429577464788732 | 14.947368421052632 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 104 | 0.933 | 0.945 | 5052.3125 | 1.0746171434648517 | 4701.5 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 156 | 1.029 | 0.97 | 5048.058823529412 | 1.0959325713555967 | 4606.176470588235 | 合格 | 指标正常 |
| 热源检测 | 5 | 96 | 0.764 | 0.962 | 23.25 | 1.211726384364821 | 19.1875 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 84 | 1.086 | 0.96 | 19.25 | 1.0198675496688743 | 18.875 | 合格 | 指标正常 |
| 热源检测 | 6 | 96 | 0.914 | 0.95 | 20.05263157894737 | 1.0793201133144477 | 18.57894736842105 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 104 | 2.113 | 0.96 | 845.6470588235294 | 0.4786415848177127 | 1766.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 152 | 2.123 | 0.957 | 478.84375 | 0.4842308178485653 | 988.875 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 233 | 168 | - | 27.41176470588235 | 1.3869047619047619 | 19.764705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 10.5 | 204 | 185 | - | 19.428571428571427 | 1.1027027027027028 | 17.61904761904762 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 206 | 176.5 | - | 24.235294117647058 | 1.1671388101983002 | 20.764705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 176.5 | 142 | - | 18.57894736842105 | 1.2429577464788732 | 14.947368421052632 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 186 | 153.5 | - | 23.25 | 1.211726384364821 | 19.1875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 190.5 | 176.5 | - | 20.05263157894737 | 1.0793201133144477 | 18.57894736842105 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43846.5 | 43312.5 | - | 5158.411764705882 | 1.0123290043290043 | 5095.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 7971 | 18487.5 | - | 937.7647058823529 | 0.43115618661257604 | 2175 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 11 | 40314.5 | 40403 | - | 3664.9545454545455 | 0.9978095685963914 | 3673 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 42908.5 | 39152.5 | - | 5363.5625 | 1.0959325713555967 | 4894.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 7188 | 15017.5 | - | 845.6470588235294 | 0.4786415848177127 | 1766.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |

