================================================================================================
完成时间：2026-10-10 13:32:41（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791610207687-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.5秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:176 | P2:513 / P3:433 | 53.64 | 175 | 513 | 0.983 | 0.95 | 22.095238095238095 | 1.3607038123167154 | 16.238095238095237 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:192 / P3:192 | P2:369 / P3:353 | 52.444 | 184 | 369 | 1.293 | 0.944 | 27.444444444444443 | 1.3173333333333332 | 20.833333333333332 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:160 | P2:417 / P3:417 | 51.987 | 175.5 | 417 | 1.009 | 0.952 | 26.61111111111111 | 1.4829721362229102 | 17.944444444444443 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:152 / P3:152 | P2:337 / P3:209 | 53.239 | 170.5 | 337 | 1.124 | 0.932 | 20.894736842105264 | 1.3881118881118881 | 15.052631578947368 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:160 | P2:401 / P3:385 | 52.956 | 186.5 | 401 | 1.007 | 0.951 | 26.9375 | 1.0911392405063292 | 24.6875 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:128 / P3:128 | P2:369 / P3:209 | 46.011 | 138.5 | 369 | 1.369 | 0.958 | 10.96875 | 1.0384615384615385 | 10.5625 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-10 13:31:10 | 窗口结束：2026-10-10 13:31:30 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 620 | 160 | 513 | 176 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 616 | 192 | 369 | 192 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 604 | 160 | 417 | 160 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 612 | 152 | 337 | 152 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 620 | 176 | 401 | 160 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 620 | 128 | 369 | 128 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 160 | 160 | 513 |
| 1 | P3 | 176 | 176 | 176 | 433 |
| 2 | P2 | 160 | 192 | 192 | 369 |
| 2 | P3 | 152 | 192 | 192 | 353 |
| 3 | P2 | 160 | 160 | 160 | 417 |
| 3 | P3 | 160 | 160 | 160 | 417 |
| 4 | P2 | 152 | 152 | 152 | 337 |
| 4 | P3 | 144 | 152 | 152 | 209 |
| 5 | P2 | 176 | 176 | 176 | 401 |
| 5 | P3 | 160 | 160 | 160 | 385 |
| 6 | P2 | 112 | 128 | 136 | 369 |
| 6 | P3 | 112 | 128 | 136 | 209 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-10 13:31:56 | 2026-10-10 13:31:56 | 2026-10-10 13:31:56 | 2026-10-10 13:32:01 | 2026-10-10 13:32:01 | 2026-10-10 13:32:01 | 2026-10-10 13:32:01 | 2026-10-10 13:32:01 | 2026-10-10 13:32:01 | 2026-10-10 13:32:01 | 1 | - |
| 2 | 测试就绪 | 2026-10-10 13:31:56 | 2026-10-10 13:31:56 | 2026-10-10 13:31:56 | 2026-10-10 13:32:01 | 2026-10-10 13:32:01 | 2026-10-10 13:32:01 | 2026-10-10 13:32:01 | 2026-10-10 13:32:01 | 2026-10-10 13:32:01 | 2026-10-10 13:32:01 | 1 | - |
| 3 | 测试就绪 | 2026-10-10 13:31:56 | 2026-10-10 13:31:56 | 2026-10-10 13:31:56 | 2026-10-10 13:32:01 | 2026-10-10 13:32:01 | 2026-10-10 13:32:01 | 2026-10-10 13:32:01 | 2026-10-10 13:32:01 | 2026-10-10 13:32:01 | 2026-10-10 13:32:01 | 1 | - |
| 4 | 测试就绪 | 2026-10-10 13:31:56 | 2026-10-10 13:31:56 | 2026-10-10 13:31:56 | 2026-10-10 13:32:01 | 2026-10-10 13:32:01 | 2026-10-10 13:32:01 | 2026-10-10 13:32:01 | 2026-10-10 13:32:01 | 2026-10-10 13:32:01 | 2026-10-10 13:32:01 | 1 | - |
| 5 | 测试就绪 | 2026-10-10 13:31:55 | 2026-10-10 13:31:55 | 2026-10-10 13:31:55 | 2026-10-10 13:32:01 | 2026-10-10 13:32:01 | 2026-10-10 13:32:01 | 2026-10-10 13:32:01 | 2026-10-10 13:32:01 | 2026-10-10 13:32:01 | 2026-10-10 13:32:01 | 1 | - |
| 6 | 测试就绪 | 2026-10-10 13:31:56 | 2026-10-10 13:31:56 | 2026-10-10 13:31:56 | 2026-10-10 13:32:01 | 2026-10-10 13:32:01 | 2026-10-10 13:32:01 | 2026-10-10 13:32:01 | 2026-10-10 13:32:01 | 2026-10-10 13:32:01 | 2026-10-10 13:32:01 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 108 | 0.898 | 0.955 | 22.095238095238095 | 1.3607038123167154 | 16.238095238095237 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 144 | 0.988 | 0.968 | 5118.117647058823 | 1.0125097459648795 | 5054.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 128 | 0.984 | 0.928 | 5020.125 | 1.0224157024477794 | 4910.0625 | 合格 | 指标正常 |
| 热源检测 | 2 | 108 | 0.794 | 0.958 | 27.444444444444443 | 1.3173333333333332 | 20.833333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 148 | 1.312 | 0.917 | 1482.8333333333333 | 0.6414563806777217 | 2311.6666666666665 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 124 | 2.219 | 0.959 | 1570.6470588235295 | 0.583029456077909 | 2693.9411764705883 | 合格 | 指标正常 |
| 热源检测 | 3 | 112 | 0.776 | 0.947 | 26.61111111111111 | 1.4829721362229102 | 17.944444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 144 | 1.013 | 0.935 | 4547.736842105263 | 0.9874182931846232 | 4605.684210526316 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 132 | 1.017 | 0.973 | 5084.0625 | 0.9963377590514918 | 5102.75 | 合格 | 指标正常 |
| 热源检测 | 4 | 116 | 0.685 | 0.936 | 20.894736842105264 | 1.3881118881118881 | 15.052631578947368 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 148 | 1.136 | 0.91 | 4778 | 0.9175176215434665 | 5207.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 128 | 1.033 | 0.958 | 4889.941176470588 | 1.0613883888101532 | 4607.117647058823 | 合格 | 指标正常 |
| 热源检测 | 5 | 108 | 0.841 | 0.967 | 26.9375 | 1.0911392405063292 | 24.6875 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 148 | 1.007 | 0.939 | 5360.764705882353 | 0.993145310695059 | 5397.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 128 | 0.965 | 0.951 | 4742.705882352941 | 0.9851661779081133 | 4814.117647058823 | 合格 | 指标正常 |
| 热源检测 | 6 | 108 | 1.049 | 0.984 | 10.96875 | 1.0384615384615385 | 10.5625 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 144 | 1.387 | 0.953 | 1242.3 | 0.680507244392101 | 1825.55 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 128 | 2.222 | 0.942 | 737.5757575757576 | 0.6376568599198345 | 1156.6969696969697 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 10.5 | 232 | 170.5 | - | 22.095238095238095 | 1.3607038123167154 | 16.238095238095237 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 247 | 187.5 | - | 27.444444444444443 | 1.3173333333333332 | 20.833333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 239.5 | 161.5 | - | 26.61111111111111 | 1.4829721362229102 | 17.944444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 198.5 | 143 | - | 20.894736842105264 | 1.3881118881118881 | 15.052631578947368 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 215.5 | 197.5 | - | 26.9375 | 1.0911392405063292 | 24.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16 | 175.5 | 169 | - | 10.96875 | 1.0384615384615385 | 10.5625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45171 | 44437.5 | - | 5314.235294117647 | 1.016506329113924 | 5227.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14832 | 22898.5 | - | 1648 | 0.6477280171190253 | 2544.277777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 45151.5 | 45555 | - | 4752.789473684211 | 0.9911425749094501 | 4795.263157894737 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 41564.5 | 44747 | - | 4889.941176470588 | 0.9288779136031465 | 5264.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45566.5 | 45881 | - | 5360.764705882353 | 0.993145310695059 | 5397.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 18 | 13844.5 | 19698 | - | 769.1388888888889 | 0.7028378515585338 | 1094.3333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |

