================================================================================================
完成时间：2026-10-10 13:37:48（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791610514677-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：154.0秒 | 设备：6（A 5 / B 0 / NG 0 / 复测 1 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:136 | P2:305 / P3:353 | 59.309 | 171.5 | 353 | 0.978 | 0.97 | 19.27777777777778 | 1.1490066225165563 | 16.77777777777778 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:168 | P2:337 / P3:369 | 50.119 | 166.5 | 369 | 1.508 | 0.96 | 28.235294117647058 | 1.2307692307692308 | 22.941176470588236 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:168 | P2:561 / P3:641 | 61.404 | 179 | 641 | 0.924 | 0.941 | 24.125 | 1.0812324929971988 | 22.3125 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 需复测 | P2:168 / P3:176 | P2:497 / P3:433 | 57.998 | 175 | 497 | 1.01 | 0.952 | 31.058823529411764 | 1.1022964509394573 | 28.176470588235293 | 0 | FLASH_SAMPLES_MISSING |
| 5 | 1 | A类合格 | P2:192 / P3:160 | P2:401 / P3:225 | 58.046 | 190.5 | 401 | 0.979 | 0.974 | 19.095238095238095 | 1.4372759856630823 | 13.285714285714286 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:192 | P2:481 / P3:417 | 62.137 | 206.5 | 481 | 1.206 | 0.948 | 24.61111111111111 | 1.156657963446475 | 21.27777777777778 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-10 13:36:17 | 窗口结束：2026-10-10 13:36:37 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 664 | 160 | 305 | 136 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 664 | 168 | 337 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 660 | 168 | 561 | 168 | 641 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 652 | 168 | 497 | 176 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 664 | 192 | 401 | 160 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 668 | 176 | 481 | 192 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 160 | 168 | 305 |
| 1 | P3 | 128 | 136 | 152 | 353 |
| 2 | P2 | 144 | 168 | 168 | 337 |
| 2 | P3 | 136 | 168 | 168 | 369 |
| 3 | P2 | 136 | 168 | 184 | 561 |
| 3 | P3 | 136 | 168 | 192 | 641 |
| 4 | P2 | 144 | 168 | 176 | 497 |
| 4 | P3 | 144 | 176 | 176 | 433 |
| 5 | P2 | 168 | 192 | 192 | 401 |
| 5 | P3 | 152 | 160 | 160 | 225 |
| 6 | P2 | 152 | 176 | 208 | 481 |
| 6 | P3 | 152 | 192 | 192 | 417 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-10 13:37:03 | 2026-10-10 13:37:03 | 2026-10-10 13:37:03 | 2026-10-10 13:37:08 | 2026-10-10 13:37:08 | 2026-10-10 13:37:08 | 2026-10-10 13:37:08 | 2026-10-10 13:37:08 | 2026-10-10 13:37:08 | 2026-10-10 13:37:08 | 1 | - |
| 2 | 测试就绪 | 2026-10-10 13:37:03 | 2026-10-10 13:37:03 | 2026-10-10 13:37:03 | 2026-10-10 13:37:08 | 2026-10-10 13:37:08 | 2026-10-10 13:37:08 | 2026-10-10 13:37:08 | 2026-10-10 13:37:08 | 2026-10-10 13:37:08 | 2026-10-10 13:37:08 | 1 | - |
| 3 | 模式切换成功 | 2026-10-10 13:37:44 | 2026-10-10 13:37:44 | 2026-10-10 13:37:44 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-10 13:37:44 | 2026-10-10 13:37:44 | 2026-10-10 13:37:44 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-10 13:37:44 | 2026-10-10 13:37:44 | 2026-10-10 13:37:44 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-10-10 13:37:03 | 2026-10-10 13:37:03 | 2026-10-10 13:37:03 | 2026-10-10 13:37:08 | 2026-10-10 13:37:08 | 2026-10-10 13:37:08 | 2026-10-10 13:37:08 | 2026-10-10 13:37:08 | 2026-10-10 13:37:08 | 2026-10-10 13:37:08 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 128 | 0.853 | 0.972 | 19.27777777777778 | 1.1490066225165563 | 16.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 152 | 0.983 | 0.966 | 4829.611111111111 | 1.0085151799904872 | 4788.833333333333 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 144 | 1.002 | 0.972 | 4697.529411764706 | 1.022273995750019 | 4595.176470588235 | 合格 | 指标正常 |
| 热源检测 | 2 | 132 | 0.83 | 0.949 | 28.235294117647058 | 1.2307692307692308 | 22.941176470588236 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 152 | 1.39 | 0.955 | 3171.764705882353 | 0.8959340677599986 | 3540.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 144 | 2.042 | 0.973 | 1480.7058823529412 | 0.6317955925907334 | 2343.6470588235293 | 合格 | 指标正常 |
| 热源检测 | 3 | 128 | 0.837 | 0.944 | 24.125 | 1.0812324929971988 | 22.3125 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 152 | 0.919 | 0.915 | 4522.1578947368425 | 0.9960238338124826 | 4540.210526315789 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 148 | 1.003 | 0.96 | 4640.529411764706 | 0.9953443185545938 | 4662.235294117647 | 合格 | 指标正常 |
| 热源检测 | 4 | 132 | 0.908 | 0.958 | 31.058823529411764 | 1.1022964509394573 | 28.176470588235293 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 72 | 1.014 | 0.88 | 3411.4285714285716 | 0.9860570107222001 | 3459.6666666666665 | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 4 | 144 | 0.944 | 0.976 | 2448.757575757576 | 0.9901486282822589 | 2473.121212121212 | 合格 | 指标正常 |
| 热源检测 | 5 | 128 | 0.743 | 0.962 | 19.095238095238095 | 1.4372759856630823 | 13.285714285714286 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 84 | 0.982 | 0.971 | 1.1562504973342882 | 0.9919987984543754 | 1.165576509906899 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 144 | 0.981 | 0.987 | 1.185995066443861 | 0.9955779995457764 | 1.191262831224636 | 合格 | 指标正常 |
| 热源检测 | 6 | 128 | 0.782 | 0.944 | 24.61111111111111 | 1.156657963446475 | 21.27777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 152 | 1.197 | 0.934 | 1380.0526315789473 | 0.8252084972462628 | 1672.3684210526317 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 144 | 1.529 | 0.965 | 1483.5 | 0.8673219571016187 | 1710.4375 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 173.5 | 151 | - | 19.27777777777778 | 1.1490066225165563 | 16.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 240 | 195 | - | 28.235294117647058 | 1.2307692307692308 | 22.941176470588236 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 193 | 178.5 | - | 24.125 | 1.0812324929971988 | 22.3125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 264 | 239.5 | - | 31.058823529411764 | 1.1022964509394573 | 28.176470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 10.5 | 200.5 | 139.5 | - | 19.095238095238095 | 1.4372759856630823 | 13.285714285714286 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 221.5 | 191.5 | - | 24.61111111111111 | 1.156657963446475 | 21.27777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 45255.5 | 44670 | - | 5028.388888888889 | 1.0131072308036713 | 4963.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 26960 | 30091.5 | - | 3171.764705882353 | 0.8959340677599986 | 3540.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 44442 | 44687.5 | - | 4678.105263157895 | 0.9945062937062937 | 4703.9473684210525 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 10.5 | 40404.5 | 40806.5 | - | 3848.0476190476193 | 0.9901486282822589 | 3886.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 31417.5 | 37261 | 37426.5 | - | 1.185995066443861 | 0.9955779995457764 | 1.191262831224636 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 13964.5 | 16606 | - | 1469.9473684210527 | 0.8409309887992292 | 1748 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-10-10 13:47:42（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791611108119-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.9秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:160 | P2:449 / P3:401 | 65.023 | 212.5 | 449 | 1.01 | 0.93 | 10.705882352941176 | 1.1518987341772151 | 9.294117647058824 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:168 / P3:168 | P2:337 / P3:353 | 68.403 | 190 | 353 | 0.954 | 0.975 | 26.1875 | 1.0554156171284634 | 24.8125 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 1 | A类合格 | P2:152 / P3:152 | P2:625 / P3:513 | 62.902 | 176 | 625 | 0.998 | 0.955 | 26.5 | 1.2656716417910447 | 20.9375 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:168 | P2:273 / P3:289 | 64.144 | 202.5 | 289 | 0.974 | 0.944 | 22.894736842105264 | 1.2946428571428572 | 17.68421052631579 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:160 | P2:353 / P3:193 | 65.222 | 226.5 | 353 | 0.997 | 0.962 | 11.424242424242424 | 1.2401315789473684 | 9.212121212121213 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:136 / P3:136 | P2:289 / P3:417 | 56.037 | 169 | 417 | 1.246 | 0.937 | 18.63157894736842 | 1.4873949579831933 | 12.526315789473685 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-10 13:46:10 | 窗口结束：2026-10-10 13:46:30 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 684 | 168 | 449 | 160 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 688 | 168 | 337 | 168 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 684 | 152 | 625 | 152 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 700 | 176 | 273 | 168 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 688 | 160 | 353 | 160 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 688 | 136 | 289 | 136 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 168 | 168 | 449 |
| 1 | P3 | 160 | 160 | 160 | 401 |
| 2 | P2 | 144 | 168 | 168 | 337 |
| 2 | P3 | 144 | 168 | 184 | 353 |
| 3 | P2 | 144 | 152 | 168 | 625 |
| 3 | P3 | 120 | 152 | 152 | 513 |
| 4 | P2 | 160 | 176 | 176 | 273 |
| 4 | P3 | 144 | 168 | 168 | 289 |
| 5 | P2 | 144 | 160 | 176 | 353 |
| 5 | P3 | 152 | 160 | 168 | 193 |
| 6 | P2 | 104 | 136 | 144 | 289 |
| 6 | P3 | 88 | 136 | 144 | 417 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-10 13:46:56 | 2026-10-10 13:46:56 | 2026-10-10 13:46:56 | 2026-10-10 13:47:01 | 2026-10-10 13:47:01 | 2026-10-10 13:47:01 | 2026-10-10 13:47:01 | 2026-10-10 13:47:01 | 2026-10-10 13:47:01 | 2026-10-10 13:47:01 | 1 | - |
| 2 | 模式切换成功 | 2026-10-10 13:47:36 | 2026-10-10 13:47:36 | 2026-10-10 13:47:36 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-10-10 13:46:56 | 2026-10-10 13:46:56 | 2026-10-10 13:46:56 | 2026-10-10 13:47:01 | 2026-10-10 13:47:01 | 2026-10-10 13:47:01 | 2026-10-10 13:47:01 | 2026-10-10 13:47:01 | 2026-10-10 13:47:01 | 2026-10-10 13:47:01 | 1 | - |
| 4 | 测试就绪 | 2026-10-10 13:46:56 | 2026-10-10 13:46:56 | 2026-10-10 13:46:56 | 2026-10-10 13:47:01 | 2026-10-10 13:47:01 | 2026-10-10 13:47:01 | 2026-10-10 13:47:01 | 2026-10-10 13:47:01 | 2026-10-10 13:47:01 | 2026-10-10 13:47:01 | 1 | - |
| 5 | 测试就绪 | 2026-10-10 13:46:56 | 2026-10-10 13:46:56 | 2026-10-10 13:46:56 | 2026-10-10 13:47:01 | 2026-10-10 13:47:01 | 2026-10-10 13:47:01 | 2026-10-10 13:47:01 | 2026-10-10 13:47:01 | 2026-10-10 13:47:01 | 2026-10-10 13:47:01 | 1 | - |
| 6 | 测试就绪 | 2026-10-10 13:46:56 | 2026-10-10 13:46:56 | 2026-10-10 13:46:56 | 2026-10-10 13:47:01 | 2026-10-10 13:47:01 | 2026-10-10 13:47:01 | 2026-10-10 13:47:01 | 2026-10-10 13:47:01 | 2026-10-10 13:47:01 | 2026-10-10 13:47:01 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 120 | 0.838 | 0.965 | 10.705882352941176 | 1.1518987341772151 | 9.294117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 156 | 1.01 | 0.867 | 3891.521739130435 | 0.9896288269960085 | 3932.304347826087 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 136 | 1.528 | 0.967 | 4635.64705882353 | 0.9946233844911146 | 4660.705882352941 | 合格 | 指标正常 |
| 热源检测 | 2 | 120 | 0.954 | 0.975 | 26.1875 | 1.0554156171284634 | 24.8125 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 3 | 120 | 0.712 | 0.948 | 26.5 | 1.2656716417910447 | 20.9375 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 160 | 0.998 | 0.952 | 2.693558644498955 | 1.0020165605813103 | 2.6881378516701493 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 136 | 0.909 | 0.965 | 182.7902097902098 | 1.001634967875436 | 182.49184149184148 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 0.83 | 0.952 | 22.894736842105264 | 1.2946428571428572 | 17.68421052631579 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 160 | 0.974 | 0.932 | 4244.619047619048 | 1.012195814360174 | 4193.476190476191 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 136 | 1.06 | 0.949 | 2476.15625 | 1.0261600424776927 | 2413.03125 | 合格 | 指标正常 |
| 热源检测 | 5 | 120 | 0.786 | 0.957 | 11.424242424242424 | 1.2401315789473684 | 9.212121212121213 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 160 | 0.997 | 0.961 | 2650.5 | 1.0028600044513687 | 2642.9411764705883 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 136 | 1 | 0.97 | 2445.939393939394 | 1.0024092794515784 | 2440.060606060606 | 合格 | 指标正常 |
| 热源检测 | 6 | 120 | 0.768 | 0.958 | 18.63157894736842 | 1.4873949579831933 | 12.526315789473685 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 156 | 1.246 | 0.953 | 1781.8823529411766 | 0.7839747405471156 | 2272.8823529411766 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 136 | 1.25 | 0.899 | 1452.3125 | 0.7021090161953106 | 2068.5 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 17 | 182 | 158 | - | 10.705882352941176 | 1.1518987341772151 | 9.294117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 209.5 | 198.5 | - | 26.1875 | 1.0554156171284634 | 24.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 212 | 168 | - | 26.5 | 1.2619047619047619 | 21 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 217.5 | 168 | - | 22.894736842105264 | 1.2946428571428572 | 17.68421052631579 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 188.5 | 152 | - | 11.424242424242424 | 1.2401315789473684 | 9.212121212121213 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 177 | 119 | - | 18.63157894736842 | 1.4873949579831933 | 12.526315789473685 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 11.5 | 44752.5 | 45221.5 | - | 3891.521739130435 | 0.9896288269960085 | 3932.304347826087 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 16510.5 | 44472 | 44382.5 | - | 2.693558644498955 | 1.0020165605813103 | 2.6881378516701493 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 10.5 | 44568.5 | 44031.5 | - | 4244.619047619048 | 1.012195814360174 | 4193.476190476191 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 17 | 45058.5 | 44930 | - | 2650.5 | 1.0028600044513687 | 2642.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 15146 | 19319.5 | - | 1781.8823529411766 | 0.7839747405471156 | 2272.8823529411766 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-10-10 14:05:37（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791612184360-5 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.4秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:160 | P2:273 / P3:289 | 49.854 | 153.5 | 289 | 1.01 | 0.955 | 24.352941176470587 | 1.29375 | 18.823529411764707 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:184 / P3:176 | P2:337 / P3:337 | 54.777 | 176.5 | 337 | 1.442 | 0.966 | 22.125 | 1.0442477876106195 | 21.1875 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:144 | P2:401 / P3:225 | 46.487 | 145 | 401 | 0.968 | 0.961 | 18.944444444444443 | 1.1923076923076923 | 15.88888888888889 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:192 | P2:449 / P3:417 | 51.848 | 188 | 449 | 0.885 | 0.944 | 29.647058823529413 | 1.26 | 23.529411764705884 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:192 / P3:176 | P2:337 / P3:177 | 47.605 | 177.5 | 337 | 0.998 | 0.97 | 12.818181818181818 | 1.041871921182266 | 12.303030303030303 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:128 / P3:128 | P2:257 / P3:369 | 35.654 | 109.5 | 369 | 1.227 | 0.962 | 23.294117647058822 | 1.3846153846153846 | 16.823529411764707 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-10 14:04:06 | 窗口结束：2026-10-10 14:04:27 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 780 | 168 | 273 | 160 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 772 | 184 | 337 | 176 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 776 | 160 | 401 | 144 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 772 | 168 | 449 | 192 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 780 | 192 | 337 | 176 | 177 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 768 | 128 | 257 | 128 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 128 | 168 | 168 | 273 |
| 1 | P3 | 136 | 160 | 168 | 289 |
| 2 | P2 | 152 | 184 | 184 | 337 |
| 2 | P3 | 144 | 176 | 176 | 337 |
| 3 | P2 | 128 | 160 | 176 | 401 |
| 3 | P3 | 120 | 144 | 160 | 225 |
| 4 | P2 | 168 | 168 | 200 | 449 |
| 4 | P3 | 176 | 192 | 192 | 417 |
| 5 | P2 | 144 | 192 | 192 | 337 |
| 5 | P3 | 144 | 176 | 176 | 177 |
| 6 | P2 | 104 | 128 | 136 | 257 |
| 6 | P3 | 88 | 128 | 128 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-10 14:04:52 | 2026-10-10 14:04:52 | 2026-10-10 14:04:52 | 2026-10-10 14:04:57 | 2026-10-10 14:04:57 | 2026-10-10 14:04:57 | 2026-10-10 14:04:57 | 2026-10-10 14:04:57 | 2026-10-10 14:04:57 | 2026-10-10 14:04:57 | 1 | - |
| 2 | 测试就绪 | 2026-10-10 14:04:52 | 2026-10-10 14:04:52 | 2026-10-10 14:04:52 | 2026-10-10 14:04:57 | 2026-10-10 14:04:57 | 2026-10-10 14:04:57 | 2026-10-10 14:04:57 | 2026-10-10 14:04:57 | 2026-10-10 14:04:57 | 2026-10-10 14:04:57 | 1 | - |
| 3 | 测试就绪 | 2026-10-10 14:04:52 | 2026-10-10 14:04:52 | 2026-10-10 14:04:52 | 2026-10-10 14:04:57 | 2026-10-10 14:04:57 | 2026-10-10 14:04:57 | 2026-10-10 14:04:57 | 2026-10-10 14:04:57 | 2026-10-10 14:04:57 | 2026-10-10 14:04:57 | 1 | - |
| 4 | 测试就绪 | 2026-10-10 14:04:52 | 2026-10-10 14:04:52 | 2026-10-10 14:04:52 | 2026-10-10 14:04:57 | 2026-10-10 14:04:57 | 2026-10-10 14:04:57 | 2026-10-10 14:04:57 | 2026-10-10 14:04:57 | 2026-10-10 14:04:57 | 2026-10-10 14:04:57 | 1 | - |
| 5 | 测试就绪 | 2026-10-10 14:04:52 | 2026-10-10 14:04:52 | 2026-10-10 14:04:52 | 2026-10-10 14:04:57 | 2026-10-10 14:04:57 | 2026-10-10 14:04:57 | 2026-10-10 14:04:57 | 2026-10-10 14:04:57 | 2026-10-10 14:04:57 | 2026-10-10 14:04:57 | 1 | - |
| 6 | 测试就绪 | 2026-10-10 14:04:52 | 2026-10-10 14:04:52 | 2026-10-10 14:04:52 | 2026-10-10 14:04:57 | 2026-10-10 14:04:57 | 2026-10-10 14:04:57 | 2026-10-10 14:04:57 | 2026-10-10 14:04:57 | 2026-10-10 14:04:57 | 2026-10-10 14:04:57 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 132 | 0.741 | 0.95 | 24.352941176470587 | 1.29375 | 18.823529411764707 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 132 | 1.017 | 0.945 | 2577.3333333333335 | 1.0080714937597042 | 2556.6969696969695 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 124 | 1.056 | 0.968 | 2365.242424242424 | 1.0268240061041387 | 2303.4545454545455 | 合格 | 指标正常 |
| 热源检测 | 2 | 132 | 0.879 | 0.961 | 22.125 | 1.0442477876106195 | 21.1875 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 132 | 1.343 | 0.975 | 1197.8095238095239 | 0.6183078511380955 | 1937.2380952380952 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 124 | 2.158 | 0.963 | 1454.0588235294117 | 0.6490822676784918 | 2240.176470588235 | 合格 | 指标正常 |
| 热源检测 | 3 | 136 | 0.839 | 0.956 | 18.944444444444443 | 1.1923076923076923 | 15.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 132 | 0.971 | 0.959 | 4520.263157894737 | 1.0295739528638903 | 4390.421052631579 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 124 | 0.983 | 0.968 | 4559 | 1.025931907232871 | 4443.764705882353 | 合格 | 指标正常 |
| 热源检测 | 4 | 128 | 0.819 | 0.939 | 29.647058823529413 | 1.26 | 23.529411764705884 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 132 | 0.882 | 0.938 | 5075.470588235294 | 1.0238875044499822 | 4957.058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 124 | 1.091 | 0.955 | 4578.35294117647 | 1.0264959181251072 | 4460.176470588235 | 合格 | 指标正常 |
| 热源检测 | 5 | 132 | 0.768 | 0.96 | 12.818181818181818 | 1.041871921182266 | 12.303030303030303 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 132 | 0.997 | 0.964 | 2543.735294117647 | 1.0026896991478755 | 2536.9117647058824 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 124 | 1.003 | 0.99 | 2370.060606060606 | 1.0028979560433924 | 2363.212121212121 | 合格 | 指标正常 |
| 热源检测 | 6 | 136 | 0.756 | 0.956 | 23.294117647058822 | 1.3846153846153846 | 16.823529411764707 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 132 | 1.211 | 0.964 | 1652.235294117647 | 0.7676204531168866 | 2152.4117647058824 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 124 | 1.695 | 0.965 | 1370.9411764705883 | 0.7007005201286792 | 1956.5294117647059 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 207 | 160 | - | 24.352941176470587 | 1.29375 | 18.823529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 177 | 169.5 | - | 22.125 | 1.0442477876106195 | 21.1875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 170.5 | 143 | - | 18.944444444444443 | 1.1923076923076923 | 15.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 252 | 200 | - | 29.647058823529413 | 1.26 | 23.529411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 211.5 | 203 | - | 12.818181818181818 | 1.041871921182266 | 12.303030303030303 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 198 | 143 | - | 23.294117647058822 | 1.3846153846153846 | 16.823529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16.5 | 42526 | 42185.5 | - | 2577.3333333333335 | 1.0080714937597042 | 2556.6969696969695 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 10.5 | 12577 | 20341 | - | 1197.8095238095239 | 0.6183078511380955 | 1937.2380952380952 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 42942.5 | 41709 | - | 4520.263157894737 | 1.0295739528638903 | 4390.421052631579 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43141.5 | 42135 | - | 5075.470588235294 | 1.0238875044499822 | 4957.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 17 | 43243.5 | 43127.5 | - | 2543.735294117647 | 1.0026896991478755 | 2536.9117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 14044 | 18295.5 | - | 1652.235294117647 | 0.7676204531168866 | 2152.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-10-10 14:10:48（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791612494551-6 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.8秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:144 / P3:152 | P2:273 / P3:321 | 51.4 | 159.5 | 321 | 1.052 | 0.955 | 21.647058823529413 | 0.9246231155778895 | 23.41176470588235 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:200 / P3:176 | P2:449 / P3:257 | 53.522 | 184 | 449 | 1.679 | 0.946 | 21.5625 | 1.25 | 17.25 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:136 / P3:160 | P2:305 / P3:369 | 53.709 | 177 | 369 | 1.017 | 0.975 | 23.705882352941178 | 1.3754266211604096 | 17.235294117647058 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:152 / P3:160 | P2:609 / P3:497 | 48.545 | 144.5 | 609 | 0.999 | 0.956 | 30.0625 | 1.4891640866873066 | 20.1875 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:176 / P3:184 | P2:177 / P3:241 | 56.858 | 162.5 | 241 | 0.754 | 0.956 | 26.75 | 1.312883435582822 | 20.375 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | A类合格 | P2:176 / P3:176 | P2:497 / P3:577 | 56.084 | 169 | 577 | 1.188 | 0.946 | 24.11764705882353 | 1.151685393258427 | 20.941176470588236 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-10 14:09:17 | 窗口结束：2026-10-10 14:09:37 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 552 | 144 | 273 | 152 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 564 | 200 | 449 | 176 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 552 | 136 | 305 | 160 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 552 | 152 | 609 | 160 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 564 | 176 | 177 | 184 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 548 | 176 | 497 | 176 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 144 | 160 | 273 |
| 1 | P3 | 136 | 152 | 152 | 321 |
| 2 | P2 | 136 | 200 | 200 | 449 |
| 2 | P3 | 152 | 176 | 176 | 257 |
| 3 | P2 | 136 | 136 | 136 | 305 |
| 3 | P3 | 128 | 160 | 160 | 369 |
| 4 | P2 | 112 | 152 | 152 | 609 |
| 4 | P3 | 128 | 160 | 160 | 497 |
| 5 | P2 | 144 | 176 | 176 | 177 |
| 5 | P3 | 152 | 184 | 184 | 241 |
| 6 | P2 | 176 | 176 | 176 | 497 |
| 6 | P3 | 168 | 176 | 184 | 577 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-10 14:10:03 | 2026-10-10 14:10:03 | 2026-10-10 14:10:03 | 2026-10-10 14:10:08 | 2026-10-10 14:10:08 | 2026-10-10 14:10:08 | 2026-10-10 14:10:08 | 2026-10-10 14:10:08 | 2026-10-10 14:10:08 | 2026-10-10 14:10:08 | 1 | - |
| 2 | 测试就绪 | 2026-10-10 14:10:03 | 2026-10-10 14:10:03 | 2026-10-10 14:10:03 | 2026-10-10 14:10:08 | 2026-10-10 14:10:08 | 2026-10-10 14:10:08 | 2026-10-10 14:10:08 | 2026-10-10 14:10:08 | 2026-10-10 14:10:08 | 2026-10-10 14:10:08 | 1 | - |
| 3 | 测试就绪 | 2026-10-10 14:10:03 | 2026-10-10 14:10:03 | 2026-10-10 14:10:03 | 2026-10-10 14:10:08 | 2026-10-10 14:10:08 | 2026-10-10 14:10:08 | 2026-10-10 14:10:08 | 2026-10-10 14:10:08 | 2026-10-10 14:10:08 | 2026-10-10 14:10:08 | 1 | - |
| 4 | 测试就绪 | 2026-10-10 14:10:03 | 2026-10-10 14:10:03 | 2026-10-10 14:10:03 | 2026-10-10 14:10:08 | 2026-10-10 14:10:08 | 2026-10-10 14:10:08 | 2026-10-10 14:10:08 | 2026-10-10 14:10:08 | 2026-10-10 14:10:08 | 2026-10-10 14:10:08 | 1 | - |
| 5 | 模式切换成功 | 2026-10-10 14:10:44 | 2026-10-10 14:10:44 | 2026-10-10 14:10:44 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-10-10 14:10:03 | 2026-10-10 14:10:03 | 2026-10-10 14:10:03 | 2026-10-10 14:10:08 | 2026-10-10 14:10:08 | 2026-10-10 14:10:08 | 2026-10-10 14:10:08 | 2026-10-10 14:10:08 | 2026-10-10 14:10:08 | 2026-10-10 14:10:08 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 104 | 0.901 | 0.935 | 21.647058823529413 | 0.9246231155778895 | 23.41176470588235 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 132 | 1.052 | 0.939 | 4542.111111111111 | 0.9533015402912678 | 4764.611111111111 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 132 | 0.976 | 0.983 | 4765.882352941177 | 1.0228635634839476 | 4659.35294117647 | 合格 | 指标正常 |
| 热源检测 | 2 | 104 | 0.78 | 0.958 | 21.5625 | 1.25 | 17.25 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 132 | 1.679 | 0.941 | 1561.9411764705883 | 0.5934426962274272 | 2632 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 132 | 1.295 | 0.946 | 1532.9411764705883 | 0.6479363500745897 | 2365.8823529411766 | 合格 | 指标正常 |
| 热源检测 | 3 | 100 | 0.691 | 0.97 | 23.705882352941178 | 1.3754266211604096 | 17.235294117647058 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 132 | 1.017 | 0.96 | 4971.705882352941 | 0.9837857342396871 | 5053.64705882353 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 132 | 0.955 | 0.992 | 4782.75 | 0.9856894441939846 | 4852.1875 | 合格 | 指标正常 |
| 热源检测 | 4 | 104 | 0.692 | 0.925 | 30.0625 | 1.4891640866873066 | 20.1875 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 128 | 0.999 | 0.969 | 5114.058823529412 | 1.0006906156838822 | 5110.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 132 | 0.812 | 0.966 | 4636.588235294118 | 1.0015374645811361 | 4629.470588235294 | 合格 | 指标正常 |
| 热源检测 | 5 | 108 | 0.754 | 0.956 | 26.75 | 1.312883435582822 | 20.375 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 104 | 1.048 | 0.929 | 24.11764705882353 | 1.151685393258427 | 20.941176470588236 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 136 | 1.188 | 0.963 | 1629.1764705882354 | 0.8411845102505695 | 1936.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 132 | 1.219 | 0.943 | 1453.8823529411766 | 0.7632164031620553 | 1904.9411764705883 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 184 | 199 | - | 21.647058823529413 | 0.9246231155778895 | 23.41176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 172.5 | 140 | - | 21.5625 | 1.2321428571428572 | 17.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 201.5 | 146.5 | - | 23.705882352941178 | 1.3754266211604096 | 17.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 242.5 | 203 | - | 30.3125 | 1.1945812807881773 | 25.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 214 | 163 | - | 26.75 | 1.312883435582822 | 20.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 205 | 178 | - | 24.11764705882353 | 1.151685393258427 | 20.941176470588236 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 40879 | 42881.5 | - | 4542.111111111111 | 0.9533015402912678 | 4764.611111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13276.5 | 22372 | - | 1561.9411764705883 | 0.5934426962274272 | 2632 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 42259.5 | 42956 | - | 4971.705882352941 | 0.9837857342396871 | 5053.64705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43469.5 | 43439.5 | - | 5114.058823529412 | 1.0006906156838822 | 5110.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13848 | 16462.5 | - | 1629.1764705882354 | 0.8411845102505695 | 1936.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-10-10 14:16:00（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791612806197-7 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.0秒 | 设备：6（A 4 / B 0 / NG 1 / 复测 1 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:192 / P3:192 | P2:193 / P3:257 | 51.234 | 178.5 | 257 | 0.909 | 0.954 | 25.875 | 1.0670103092783505 | 24.25 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | A类合格 | P2:176 / P3:152 | P2:289 / P3:193 | 49.33 | 161 | 289 | 1.442 | 0.947 | 27.27777777777778 | 1.2398989898989898 | 22 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:144 / P3:152 | P2:257 / P3:241 | 45.193 | 143 | 257 | 1.022 | 0.956 | 22.3125 | 1.1121495327102804 | 20.0625 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:144 | P2:481 / P3:433 | 51.538 | 153.5 | 481 | 1.032 | 0.925 | 22.61904761904762 | 1.1642156862745099 | 19.428571428571427 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:240 / P3:208 | P2:577 / P3:465 | 54.867 | 227.5 | 577 | 0.985 | 0.943 | 27.88235294117647 | 1.3021978021978022 | 21.41176470588235 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 240 > B上限 220 |
| 6 | 1 | A类合格 | P2:168 / P3:184 | P2:401 / P3:513 | 48.964 | 161.5 | 513 | 1.076 | 0.976 | 28.176470588235293 | 1.2911051212938005 | 21.823529411764707 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-10 14:14:29 | 窗口结束：2026-10-10 14:14:49 | 有效采集时长：20.4秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 720 | 192 | 193 | 192 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 716 | 176 | 289 | 152 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 704 | 144 | 257 | 152 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 712 | 160 | 481 | 144 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 712 | 240 | 577 | 208 | 465 | 不合格 | 噪声波动值超过上限 |
| 6 | 708 | 168 | 401 | 184 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 120 | 192 | 192 | 193 |
| 1 | P3 | 136 | 192 | 208 | 257 |
| 2 | P2 | 160 | 176 | 176 | 289 |
| 2 | P3 | 136 | 152 | 160 | 193 |
| 3 | P2 | 128 | 144 | 144 | 257 |
| 3 | P3 | 128 | 152 | 152 | 241 |
| 4 | P2 | 160 | 160 | 176 | 481 |
| 4 | P3 | 144 | 144 | 160 | 433 |
| 5 | P2 | 240 | 240 | 240 | 577 |
| 5 | P3 | 208 | 208 | 208 | 465 |
| 6 | P2 | 152 | 168 | 176 | 401 |
| 6 | P3 | 152 | 184 | 184 | 513 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-10 14:15:55 | 2026-10-10 14:15:55 | 2026-10-10 14:15:55 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-10-10 14:15:14 | 2026-10-10 14:15:14 | 2026-10-10 14:15:14 | 2026-10-10 14:15:19 | 2026-10-10 14:15:19 | 2026-10-10 14:15:19 | 2026-10-10 14:15:19 | 2026-10-10 14:15:19 | 2026-10-10 14:15:20 | 2026-10-10 14:15:20 | 1 | - |
| 3 | 测试就绪 | 2026-10-10 14:15:14 | 2026-10-10 14:15:14 | 2026-10-10 14:15:14 | 2026-10-10 14:15:20 | 2026-10-10 14:15:20 | 2026-10-10 14:15:20 | 2026-10-10 14:15:20 | 2026-10-10 14:15:20 | 2026-10-10 14:15:20 | 2026-10-10 14:15:20 | 1 | - |
| 4 | 测试就绪 | 2026-10-10 14:15:14 | 2026-10-10 14:15:14 | 2026-10-10 14:15:14 | 2026-10-10 14:15:19 | 2026-10-10 14:15:19 | 2026-10-10 14:15:19 | 2026-10-10 14:15:19 | 2026-10-10 14:15:19 | 2026-10-10 14:15:20 | 2026-10-10 14:15:20 | 1 | - |
| 5 | 测试就绪 | 2026-10-10 14:15:15 | 2026-10-10 14:15:15 | 2026-10-10 14:15:15 | 2026-10-10 14:15:20 | 2026-10-10 14:15:20 | 2026-10-10 14:15:20 | 2026-10-10 14:15:20 | 2026-10-10 14:15:20 | 2026-10-10 14:15:20 | 2026-10-10 14:15:20 | 1 | - |
| 6 | 测试就绪 | 2026-10-10 14:15:14 | 2026-10-10 14:15:14 | 2026-10-10 14:15:14 | 2026-10-10 14:15:20 | 2026-10-10 14:15:20 | 2026-10-10 14:15:20 | 2026-10-10 14:15:20 | 2026-10-10 14:15:20 | 2026-10-10 14:15:20 | 2026-10-10 14:15:20 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 116 | 0.909 | 0.954 | 25.875 | 1.0670103092783505 | 24.25 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 116 | 0.828 | 0.94 | 27.27777777777778 | 1.2398989898989898 | 22 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 144 | 1.442 | 0.972 | 1744 | 0.6971450211440954 | 2501.6315789473683 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 136 | 1.434 | 0.929 | 1572.6875 | 0.6202213403662715 | 2535.6875 | 合格 | 指标正常 |
| 热源检测 | 3 | 116 | 0.913 | 0.943 | 22.3125 | 1.1121495327102804 | 20.0625 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 144 | 1.022 | 0.956 | 5418.5625 | 0.972004843375115 | 5574.625 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 132 | 1.139 | 0.97 | 4479.882352941177 | 0.9598336379103913 | 4667.35294117647 | 合格 | 指标正常 |
| 热源检测 | 4 | 116 | 0.836 | 0.963 | 22.61904761904762 | 1.1642156862745099 | 19.428571428571427 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 144 | 1.032 | 0.876 | 4515.3 | 0.9939464647354055 | 4542.8 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 132 | 0.809 | 0.939 | 4401.166666666667 | 0.9920854570272877 | 4436.277777777777 | 合格 | 指标正常 |
| 热源检测 | 5 | 116 | 0.71 | 0.953 | 27.88235294117647 | 1.3021978021978022 | 21.41176470588235 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 144 | 0.985 | 0.923 | 4460.8 | 1.0016054247639576 | 4453.65 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 140 | 1.117 | 0.952 | 4598.529411764706 | 1.0031181029615561 | 4584.235294117647 | 合格 | 指标正常 |
| 热源检测 | 6 | 116 | 0.679 | 0.979 | 28.176470588235293 | 1.2911051212938005 | 21.823529411764707 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 144 | 1.079 | 0.968 | 1870.8823529411766 | 0.8537567444232679 | 2191.3529411764707 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 136 | 1.194 | 0.982 | 1600.75 | 0.774900157327847 | 2065.75 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 207 | 194 | - | 25.875 | 1.0670103092783505 | 24.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 245.5 | 198 | - | 27.27777777777778 | 1.2398989898989898 | 22 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 178.5 | 160.5 | - | 22.3125 | 1.1121495327102804 | 20.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 10.5 | 237.5 | 204 | - | 22.61904761904762 | 1.1642156862745099 | 19.428571428571427 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 237 | 182 | - | 27.88235294117647 | 1.3021978021978022 | 21.41176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 239.5 | 185.5 | - | 28.176470588235293 | 1.2911051212938005 | 21.823529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 16568 | 23765.5 | - | 1744 | 0.6971450211440954 | 2501.6315789473683 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 43348.5 | 44597 | - | 5418.5625 | 0.972004843375115 | 5574.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 10 | 45153 | 45428 | - | 4515.3 | 0.9939464647354055 | 4542.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 10 | 44608 | 44536.5 | - | 4460.8 | 1.0016054247639576 | 4453.65 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 15902.5 | 18626.5 | - | 1870.8823529411766 | 0.8537567444232679 | 2191.3529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |

