================================================================================================
完成时间：2026-10-10 14:21:33（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791613140084-8 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：153.9秒 | 设备：6（A 4 / B 0 / NG 0 / 复测 2 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:192 / P3:176 | P2:513 / P3:417 | 54.627 | 185.5 | 513 | 0.958 | 0.94 | 29.8125 | 1.2325581395348837 | 24.1875 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:160 / P3:176 | P2:207 / P3:209 | 50.688 | 176 | 209 | 1.345 | 0.95 | 26.9375 | 1.0829145728643217 | 24.875 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:160 | P2:385 / P3:241 | 51.063 | 150.5 | 385 | 0.994 | 0.956 | 18.55 | 1.2793103448275862 | 14.5 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 需复测 | P2:176 / P3:176 | P2:449 / P3:513 | 57.048 | 179.5 | 513 | 0.997 | 0.951 | 27.294117647058822 | 1.2712328767123289 | 21.470588235294116 | 0 | FLASH_SAMPLES_MISSING |
| 5 | 1 | 需复测 | P2:128 / P3:120 | P2:273 / P3:481 | 39.225 | 120.5 | 481 | 0.992 | 0.954 | 25.6875 | 1.5166051660516606 | 16.9375 | 0 | FLASH_SAMPLES_MISSING |
| 6 | 1 | A类合格 | P2:160 / P3:176 | P2:849 / P3:913 | 49.973 | 157 | 913 | 1.236 | 0.978 | 27.75 | 1.3293413173652695 | 20.875 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-10 14:20:03 | 窗口结束：2026-10-10 14:20:23 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 680 | 192 | 513 | 176 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 692 | 160 | 207 | 176 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 680 | 160 | 385 | 160 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 688 | 176 | 449 | 176 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 684 | 128 | 273 | 120 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 684 | 160 | 849 | 176 | 913 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 192 | 192 | 192 | 513 |
| 1 | P3 | 176 | 176 | 176 | 417 |
| 2 | P2 | 136 | 160 | 168 | 207 |
| 2 | P3 | 152 | 176 | 176 | 209 |
| 3 | P2 | 128 | 160 | 160 | 385 |
| 3 | P3 | 136 | 160 | 160 | 241 |
| 4 | P2 | 160 | 176 | 176 | 449 |
| 4 | P3 | 160 | 176 | 176 | 513 |
| 5 | P2 | 112 | 128 | 136 | 273 |
| 5 | P3 | 96 | 120 | 136 | 481 |
| 6 | P2 | 152 | 160 | 184 | 849 |
| 6 | P3 | 136 | 176 | 184 | 913 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-10 14:20:48 | 2026-10-10 14:20:48 | 2026-10-10 14:20:48 | 2026-10-10 14:20:53 | 2026-10-10 14:20:53 | 2026-10-10 14:20:53 | 2026-10-10 14:20:53 | 2026-10-10 14:20:53 | 2026-10-10 14:20:53 | 2026-10-10 14:20:53 | 1 | - |
| 2 | 测试就绪 | 2026-10-10 14:20:48 | 2026-10-10 14:20:48 | 2026-10-10 14:20:48 | 2026-10-10 14:20:54 | 2026-10-10 14:20:54 | 2026-10-10 14:20:54 | 2026-10-10 14:20:54 | 2026-10-10 14:20:54 | 2026-10-10 14:20:54 | 2026-10-10 14:20:54 | 1 | - |
| 3 | 测试就绪 | 2026-10-10 14:20:48 | 2026-10-10 14:20:48 | 2026-10-10 14:20:48 | 2026-10-10 14:20:54 | 2026-10-10 14:20:54 | 2026-10-10 14:20:54 | 2026-10-10 14:20:54 | 2026-10-10 14:20:54 | 2026-10-10 14:20:54 | 2026-10-10 14:20:54 | 1 | - |
| 4 | 模式切换成功 | 2026-10-10 14:21:29 | 2026-10-10 14:21:29 | 2026-10-10 14:21:29 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-10 14:21:29 | 2026-10-10 14:21:29 | 2026-10-10 14:21:29 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-10-10 14:20:48 | 2026-10-10 14:20:48 | 2026-10-10 14:20:48 | 2026-10-10 14:20:54 | 2026-10-10 14:20:54 | 2026-10-10 14:20:54 | 2026-10-10 14:20:54 | 2026-10-10 14:20:54 | 2026-10-10 14:20:54 | 2026-10-10 14:20:54 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 116 | 0.775 | 0.95 | 29.8125 | 1.2325581395348837 | 24.1875 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 132 | 0.958 | 0.914 | 4315.95 | 1.008882759265536 | 4277.95 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 144 | 0.839 | 0.96 | 4562.235294117647 | 0.9998710808580858 | 4562.823529411765 | 合格 | 指标正常 |
| 热源检测 | 2 | 112 | 0.945 | 0.964 | 26.9375 | 1.0829145728643217 | 24.875 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 132 | 1.348 | 0.948 | 1376.235294117647 | 0.6017799269509748 | 2286.9411764705883 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 144 | 1.323 | 0.945 | 1480.5882352941176 | 0.6150725770978935 | 2407.176470588235 | 合格 | 指标正常 |
| 热源检测 | 3 | 116 | 0.795 | 0.948 | 18.55 | 1.2793103448275862 | 14.5 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 132 | 0.994 | 0.957 | 5079.235294117647 | 0.9938536619053648 | 5110.64705882353 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 140 | 0.916 | 0.964 | 4602.235294117647 | 0.9903920402040584 | 4646.882352941177 | 合格 | 指标正常 |
| 热源检测 | 4 | 116 | 0.914 | 0.946 | 27.294117647058822 | 1.2712328767123289 | 21.470588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 68 | 0.997 | 0.952 | 1.0917490095366353 | 0.9841753836163695 | 1.1093033088523152 | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 4 | 144 | 0.956 | 0.953 | 1.112779717815813 | 0.9821838286109191 | 1.1329648131038694 | 合格 | 指标正常 |
| 热源检测 | 5 | 112 | 0.657 | 0.978 | 25.6875 | 1.5166051660516606 | 16.9375 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 64 | 0.992 | 0.932 | 5084.3125 | 1.0088672272242478 | 5039.625 | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 144 | 0.898 | 0.95 | 5084.3125 | 1.0088672272242478 | 5039.625 | 合格 | 指标正常 |
| 热源检测 | 6 | 108 | 0.727 | 0.978 | 27.75 | 1.3293413173652695 | 20.875 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 136 | 1.184 | 0.986 | 1753.5 | 0.8044500516114234 | 2179.75 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 144 | 1.61 | 0.975 | 1635.5 | 0.7602114926500494 | 2151.375 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 238.5 | 193.5 | - | 29.8125 | 1.2325581395348837 | 24.1875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 215.5 | 199 | - | 26.9375 | 1.0829145728643217 | 24.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10 | 185.5 | 145 | - | 18.55 | 1.2793103448275862 | 14.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 232 | 182.5 | - | 27.294117647058822 | 1.2712328767123289 | 21.470588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 205.5 | 135.5 | - | 25.6875 | 1.5166051660516606 | 16.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 222 | 167 | - | 27.75 | 1.3293413173652695 | 20.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 10 | 43159.5 | 42779.5 | - | 4315.95 | 1.008882759265536 | 4277.95 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 11698 | 19439 | - | 1376.235294117647 | 0.6017799269509748 | 2286.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43173.5 | 43440.5 | - | 5079.235294117647 | 0.9938536619053648 | 5110.64705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 31929.5 | 34859 | 35419.5 | - | 1.0917490095366353 | 0.9841753836163695 | 1.1093033088523152 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 40674.5 | 40317 | - | 5084.3125 | 1.0088672272242478 | 5039.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 14028 | 17438 | - | 1753.5 | 0.8044500516114234 | 2179.75 | 在线、无火警、无故障、光源就绪、同步正常 |

