================================================================================================
完成时间：2026-10-10 14:26:12（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791613418713-9 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.1秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:152 / P3:152 | P2:241 / P3:273 | 46.721 | 162.5 | 273 | 1.009 | 0.944 | 20.75 | 1.2928348909657321 | 16.05 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | 不合格 | P2:144 / P3:144 | P2:449 / P3:577 | 57.889 | 174.5 | 577 | 1.357 | 0.962 | 33.25 | 1.4575342465753425 | 22.8125 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 1 | 不合格 | P2:168 / P3:192 | P2:369 / P3:369 | 60.714 | 209.5 | 369 | 1.003 | 0.96 | 28.210526315789473 | 1.4068241469816274 | 20.05263157894737 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | 不合格 | P2:192 / P3:208 | P2:433 / P3:529 | 63.582 | 201.5 | 529 | 1.002 | 0.962 | 31.647058823529413 | 1.3937823834196892 | 22.705882352941178 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | 不合格 | P2:112 / P3:112 | P2:225 / P3:401 | 46.322 | 135 | 401 | 0.895 | 0.926 | 23.75 | 1.5510204081632653 | 15.3125 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | 不合格 | P2:152 / P3:136 | P2:289 / P3:241 | 55.887 | 165.5 | 289 | 1.157 | 0.963 | 25.352941176470587 | 1.359621451104101 | 18.647058823529413 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-10-10 14:24:41 | 窗口结束：2026-10-10 14:25:01 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 628 | 152 | 241 | 152 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 624 | 144 | 449 | 144 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 632 | 168 | 369 | 192 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 620 | 192 | 433 | 208 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 624 | 112 | 225 | 112 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 632 | 152 | 289 | 136 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 128 | 152 | 160 | 241 |
| 1 | P3 | 144 | 152 | 160 | 273 |
| 2 | P2 | 128 | 144 | 144 | 449 |
| 2 | P3 | 144 | 144 | 152 | 577 |
| 3 | P2 | 144 | 168 | 168 | 369 |
| 3 | P3 | 152 | 192 | 192 | 369 |
| 4 | P2 | 144 | 192 | 192 | 433 |
| 4 | P3 | 184 | 208 | 208 | 529 |
| 5 | P2 | 104 | 112 | 120 | 225 |
| 5 | P3 | 96 | 112 | 120 | 401 |
| 6 | P2 | 152 | 152 | 184 | 289 |
| 6 | P3 | 128 | 136 | 152 | 241 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-10 14:26:08 | 2026-10-10 14:26:08 | 2026-10-10 14:26:08 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-10-10 14:25:27 | 2026-10-10 14:25:27 | 2026-10-10 14:25:27 | 2026-10-10 14:25:32 | 2026-10-10 14:25:32 | 2026-10-10 14:25:32 | 2026-10-10 14:25:32 | 2026-10-10 14:25:32 | 2026-10-10 14:25:32 | 2026-10-10 14:25:32 | 1 | - |
| 3 | 测试就绪 | 2026-10-10 14:25:27 | 2026-10-10 14:25:27 | 2026-10-10 14:25:27 | 2026-10-10 14:25:32 | 2026-10-10 14:25:32 | 2026-10-10 14:25:32 | 2026-10-10 14:25:32 | 2026-10-10 14:25:32 | 2026-10-10 14:25:32 | 2026-10-10 14:25:32 | 1 | - |
| 4 | 模式切换成功 | 2026-10-10 14:26:08 | 2026-10-10 14:26:08 | 2026-10-10 14:26:08 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-10-10 14:25:27 | 2026-10-10 14:25:27 | 2026-10-10 14:25:27 | 2026-10-10 14:25:32 | 2026-10-10 14:25:32 | 2026-10-10 14:25:32 | 2026-10-10 14:25:32 | 2026-10-10 14:25:32 | 2026-10-10 14:25:32 | 2026-10-10 14:25:32 | 1 | - |
| 6 | 测试就绪 | 2026-10-10 14:25:27 | 2026-10-10 14:25:27 | 2026-10-10 14:25:27 | 2026-10-10 14:25:32 | 2026-10-10 14:25:32 | 2026-10-10 14:25:32 | 2026-10-10 14:25:32 | 2026-10-10 14:25:32 | 2026-10-10 14:25:32 | 2026-10-10 14:25:32 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 112 | 0.728 | 0.94 | 20.75 | 1.2928348909657321 | 16.05 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 88 | 1.009 | 0.956 | 1.6209470146302887 | 0.9260200480022589 | 1.7504448398576513 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 120 | 0.801 | 0.944 | 1.6209470146302887 | 0.9260200480022589 | 1.7504448398576513 | 合格 | 指标正常 |
| 热源检测 | 2 | 112 | 0.789 | 0.969 | 33.25 | 1.4575342465753425 | 22.8125 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 144 | 1.357 | 0.956 | 2045.875 | 0.7103270186402795 | 2880.1875 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 120 | 1.293 | 0.962 | 1605.125 | 0.6433850239246436 | 2494.8125 | 合格 | 指标正常 |
| 热源检测 | 3 | 108 | 0.622 | 0.951 | 28.210526315789473 | 1.4068241469816274 | 20.05263157894737 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 144 | 1.003 | 0.95 | 4217.047619047619 | 0.9982190360250688 | 4224.571428571428 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 124 | 1.01 | 0.977 | 4573.235294117647 | 1.0005791505791506 | 4570.588235294118 | 合格 | 指标正常 |
| 热源检测 | 4 | 108 | 0.836 | 0.968 | 31.647058823529413 | 1.3937823834196892 | 22.705882352941178 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 76 | 1.002 | 0.984 | 3528.4736842105262 | 0.9948064281580626 | 3546.8947368421054 | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 4 | 132 | 0.999 | 0.944 | 3528.4736842105262 | 0.9948064281580626 | 3546.8947368421054 | 合格 | 指标正常 |
| 热源检测 | 5 | 112 | 0.776 | 0.928 | 23.75 | 1.5510204081632653 | 15.3125 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 144 | 0.895 | 0.897 | 5585.75 | 0.991413928515963 | 5634.125 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 124 | 1.066 | 0.957 | 4891.1875 | 0.9925425190558931 | 4927.9375 | 合格 | 指标正常 |
| 热源检测 | 6 | 108 | 0.658 | 0.961 | 25.352941176470587 | 1.359621451104101 | 18.647058823529413 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 144 | 1.157 | 0.952 | 1863.1764705882354 | 0.818047986776518 | 2277.5882352941176 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 124 | 1.087 | 0.976 | 1603.6875 | 0.8220876585928489 | 1950.75 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 10 | 207.5 | 160.5 | - | 20.75 | 1.2928348909657321 | 16.05 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 266 | 182.5 | - | 33.25 | 1.4575342465753425 | 22.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 268 | 190.5 | - | 28.210526315789473 | 1.4068241469816274 | 20.05263157894737 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 269 | 193 | - | 31.647058823529413 | 1.3937823834196892 | 22.705882352941178 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 190 | 122.5 | - | 23.75 | 1.5510204081632653 | 15.3125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 215.5 | 158.5 | - | 25.352941176470587 | 1.359621451104101 | 18.647058823529413 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 20232 | 32795 | 35415 | - | 1.6209470146302887 | 0.9260200480022589 | 1.7504448398576513 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 16367 | 23041.5 | - | 2045.875 | 0.7103270186402795 | 2880.1875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10.5 | 44279 | 44358 | - | 4217.047619047619 | 0.9982190360250688 | 4224.571428571428 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 33520.5 | 33695.5 | - | 3528.4736842105262 | 0.9948064281580626 | 3546.8947368421054 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 44686 | 45073 | - | 5585.75 | 0.991413928515963 | 5634.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 15837 | 19359.5 | - | 1863.1764705882354 | 0.818047986776518 | 2277.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |

