================================================================================================
完成时间：2026-10-10 14:28:57（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791613582544-10 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.7秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:136 / P3:128 | P2:159 / P3:161 | 60.8 | 183 | 161 | 1.012 | 0.965 | 23.105263157894736 | 1.3384146341463414 | 17.263157894736842 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | 不合格 | P2:152 / P3:152 | P2:417 / P3:529 | 54.571 | 180.5 | 529 | 1.368 | 0.948 | 28.1875 | 1.2885714285714285 | 21.875 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 1 | 不合格 | P2:160 / P3:152 | P2:273 / P3:257 | 69.679 | 227 | 273 | 0.987 | 0.971 | 30.17391304347826 | 1.70935960591133 | 17.652173913043477 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | 不合格 | P2:160 / P3:168 | P2:369 / P3:433 | 73.325 | 217 | 433 | 1.001 | 0.961 | 29.176470588235293 | 1.3156498673740054 | 22.176470588235293 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | 不合格 | P2:120 / P3:112 | P2:193 / P3:401 | 57.781 | 191 | 401 | 0.969 | 0.934 | 30.625 | 1.7013888888888888 | 18 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | 不合格 | P2:168 / P3:152 | P2:257 / P3:209 | 67.035 | 251 | 257 | 1.167 | 0.97 | 29.941176470588236 | 1.674342105263158 | 17.88235294117647 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-10-10 14:27:26 | 窗口结束：2026-10-10 14:27:46 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 668 | 136 | 159 | 128 | 161 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 668 | 152 | 417 | 152 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 660 | 160 | 273 | 152 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 660 | 160 | 369 | 168 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 664 | 120 | 193 | 112 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 652 | 168 | 257 | 152 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 120 | 136 | 136 | 159 |
| 1 | P3 | 120 | 128 | 128 | 161 |
| 2 | P2 | 152 | 152 | 152 | 417 |
| 2 | P3 | 152 | 152 | 152 | 529 |
| 3 | P2 | 160 | 160 | 160 | 273 |
| 3 | P3 | 152 | 152 | 152 | 257 |
| 4 | P2 | 144 | 160 | 168 | 369 |
| 4 | P3 | 152 | 168 | 168 | 433 |
| 5 | P2 | 120 | 120 | 128 | 193 |
| 5 | P3 | 112 | 112 | 136 | 401 |
| 6 | P2 | 136 | 168 | 168 | 257 |
| 6 | P3 | 144 | 152 | 152 | 209 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-10 14:28:11 | 2026-10-10 14:28:11 | 2026-10-10 14:28:11 | 2026-10-10 14:28:16 | 2026-10-10 14:28:16 | 2026-10-10 14:28:16 | 2026-10-10 14:28:16 | 2026-10-10 14:28:16 | 2026-10-10 14:28:17 | 2026-10-10 14:28:17 | 1 | - |
| 2 | 测试就绪 | 2026-10-10 14:28:11 | 2026-10-10 14:28:11 | 2026-10-10 14:28:11 | 2026-10-10 14:28:16 | 2026-10-10 14:28:16 | 2026-10-10 14:28:16 | 2026-10-10 14:28:16 | 2026-10-10 14:28:16 | 2026-10-10 14:28:17 | 2026-10-10 14:28:17 | 1 | - |
| 3 | 测试就绪 | 2026-10-10 14:28:11 | 2026-10-10 14:28:11 | 2026-10-10 14:28:11 | 2026-10-10 14:28:16 | 2026-10-10 14:28:16 | 2026-10-10 14:28:16 | 2026-10-10 14:28:16 | 2026-10-10 14:28:16 | 2026-10-10 14:28:16 | 2026-10-10 14:28:16 | 1 | - |
| 4 | 模式切换成功 | 2026-10-10 14:28:52 | 2026-10-10 14:28:52 | 2026-10-10 14:28:52 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-10-10 14:28:11 | 2026-10-10 14:28:11 | 2026-10-10 14:28:11 | 2026-10-10 14:28:16 | 2026-10-10 14:28:16 | 2026-10-10 14:28:16 | 2026-10-10 14:28:16 | 2026-10-10 14:28:16 | 2026-10-10 14:28:16 | 2026-10-10 14:28:16 | 1 | - |
| 6 | 测试就绪 | 2026-10-10 14:28:11 | 2026-10-10 14:28:11 | 2026-10-10 14:28:11 | 2026-10-10 14:28:16 | 2026-10-10 14:28:16 | 2026-10-10 14:28:16 | 2026-10-10 14:28:16 | 2026-10-10 14:28:16 | 2026-10-10 14:28:16 | 2026-10-10 14:28:16 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 104 | 0.71 | 0.97 | 23.105263157894736 | 1.3384146341463414 | 17.263157894736842 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 132 | 1.011 | 0.983 | 4133.55 | 0.988982199253517 | 4179.6 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 120 | 0.979 | 0.937 | 2264.090909090909 | 0.9899960249105605 | 2286.969696969697 | 合格 | 指标正常 |
| 热源检测 | 2 | 96 | 0.818 | 0.935 | 28.1875 | 1.2885714285714285 | 21.875 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 132 | 1.368 | 0.95 | 1998 | 0.7135714285714285 | 2800 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 120 | 2.146 | 0.956 | 1580 | 0.6384967039628218 | 2474.5625 | 合格 | 指标正常 |
| 热源检测 | 3 | 96 | 0.61 | 0.97 | 30.17391304347826 | 1.70935960591133 | 17.652173913043477 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 3 | 132 | 0.987 | 0.971 | 4385.75 | 1.0124076638965835 | 4332 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 120 | 1.004 | 0.972 | 4283.944444444444 | 1.008830917368779 | 4246.444444444444 | 合格 | 指标正常 |
| 热源检测 | 4 | 96 | 0.688 | 0.942 | 29.176470588235293 | 1.3156498673740054 | 22.176470588235293 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 72 | 1.001 | 0.976 | 3975.5882352941176 | 0.9965937241948802 | 3989.176470588235 | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 4 | 120 | 0.997 | 0.969 | 3975.5882352941176 | 0.9965937241948802 | 3989.176470588235 | 合格 | 指标正常 |
| 热源检测 | 5 | 96 | 0.632 | 0.955 | 30.625 | 1.7013888888888888 | 18 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 5 | 132 | 0.969 | 0.893 | 5593.25 | 1.004625056129322 | 5567.5 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 120 | 0.998 | 0.96 | 4897.4375 | 0.9930802864203789 | 4931.5625 | 合格 | 指标正常 |
| 热源检测 | 6 | 96 | 0.779 | 0.956 | 29.941176470588236 | 1.674342105263158 | 17.88235294117647 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 132 | 1.162 | 0.975 | 1739.1764705882354 | 0.8128333424973883 | 2139.6470588235293 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 120 | 1.485 | 0.975 | 1590.125 | 0.8206302615875883 | 1937.6875 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 219.5 | 164 | - | 23.105263157894736 | 1.3384146341463414 | 17.263157894736842 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 225.5 | 175 | - | 28.1875 | 1.2885714285714285 | 21.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 11.5 | 347 | 203 | - | 30.17391304347826 | 1.70935960591133 | 17.652173913043477 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 248 | 188.5 | - | 29.176470588235293 | 1.3156498673740054 | 22.176470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 245 | 144 | - | 30.625 | 1.7013888888888888 | 18 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 254.5 | 152 | - | 29.941176470588236 | 1.674342105263158 | 17.88235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 10 | 41335.5 | 41796 | - | 4133.55 | 0.988982199253517 | 4179.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 15984 | 22400 | - | 1998 | 0.7135714285714285 | 2800 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10 | 43857.5 | 43320 | - | 4385.75 | 1.0124076638965835 | 4332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 33792.5 | 33908 | - | 3975.5882352941176 | 0.9965937241948802 | 3989.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 44746 | 44540 | - | 5593.25 | 1.004625056129322 | 5567.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 14783 | 18187 | - | 1739.1764705882354 | 0.8128333424973883 | 2139.6470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |

