================================================================================================
完成时间：2026-10-10 14:31:46（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791613751843-11 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.5秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:152 | P2:175 / P3:193 | 45.46 | 160.5 | 193 | 1.013 | 0.957 | 14.40625 | 1.449685534591195 | 9.9375 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:152 | P2:401 / P3:513 | 55.731 | 162 | 513 | 1.445 | 0.967 | 34 | 1.363408521303258 | 24.9375 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:176 / P3:176 | P2:289 / P3:273 | 53.034 | 169 | 289 | 0.998 | 0.971 | 26.2 | 1.5457227138643068 | 16.95 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:184 / P3:184 | P2:353 / P3:433 | 55.603 | 186 | 433 | 0.984 | 0.952 | 33.23529411764706 | 1.2150537634408602 | 27.352941176470587 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:128 / P3:128 | P2:193 / P3:369 | 38.595 | 118 | 369 | 1.01 | 0.926 | 30.25 | 1.7347670250896057 | 17.4375 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | A类合格 | P2:160 / P3:144 | P2:225 / P3:177 | 48.768 | 157 | 225 | 1.181 | 0.971 | 33.05882352941177 | 1.3542168674698796 | 24.41176470588235 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-10 14:30:15 | 窗口结束：2026-10-10 14:30:35 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 676 | 168 | 175 | 152 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 696 | 168 | 401 | 152 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 684 | 176 | 289 | 176 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 684 | 184 | 353 | 184 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 696 | 128 | 193 | 128 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 688 | 160 | 225 | 144 | 177 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 168 | 168 | 175 |
| 1 | P3 | 136 | 152 | 152 | 193 |
| 2 | P2 | 160 | 168 | 168 | 401 |
| 2 | P3 | 152 | 152 | 160 | 513 |
| 3 | P2 | 144 | 176 | 176 | 289 |
| 3 | P3 | 136 | 176 | 176 | 273 |
| 4 | P2 | 184 | 184 | 184 | 353 |
| 4 | P3 | 184 | 184 | 184 | 433 |
| 5 | P2 | 104 | 128 | 128 | 193 |
| 5 | P3 | 104 | 128 | 128 | 369 |
| 6 | P2 | 120 | 160 | 160 | 225 |
| 6 | P3 | 128 | 144 | 144 | 177 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-10 14:31:00 | 2026-10-10 14:31:00 | 2026-10-10 14:31:00 | 2026-10-10 14:31:05 | 2026-10-10 14:31:05 | 2026-10-10 14:31:05 | 2026-10-10 14:31:05 | 2026-10-10 14:31:05 | 2026-10-10 14:31:05 | 2026-10-10 14:31:05 | 1 | - |
| 2 | 测试就绪 | 2026-10-10 14:31:00 | 2026-10-10 14:31:00 | 2026-10-10 14:31:00 | 2026-10-10 14:31:05 | 2026-10-10 14:31:05 | 2026-10-10 14:31:05 | 2026-10-10 14:31:05 | 2026-10-10 14:31:05 | 2026-10-10 14:31:06 | 2026-10-10 14:31:06 | 1 | - |
| 3 | 测试就绪 | 2026-10-10 14:31:00 | 2026-10-10 14:31:00 | 2026-10-10 14:31:00 | 2026-10-10 14:31:05 | 2026-10-10 14:31:05 | 2026-10-10 14:31:05 | 2026-10-10 14:31:05 | 2026-10-10 14:31:05 | 2026-10-10 14:31:05 | 2026-10-10 14:31:05 | 1 | - |
| 4 | 模式切换成功 | 2026-10-10 14:31:42 | 2026-10-10 14:31:42 | 2026-10-10 14:31:42 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-10-10 14:31:00 | 2026-10-10 14:31:00 | 2026-10-10 14:31:00 | 2026-10-10 14:31:05 | 2026-10-10 14:31:05 | 2026-10-10 14:31:05 | 2026-10-10 14:31:05 | 2026-10-10 14:31:05 | 2026-10-10 14:31:06 | 2026-10-10 14:31:06 | 1 | - |
| 6 | 测试就绪 | 2026-10-10 14:31:00 | 2026-10-10 14:31:00 | 2026-10-10 14:31:00 | 2026-10-10 14:31:05 | 2026-10-10 14:31:05 | 2026-10-10 14:31:05 | 2026-10-10 14:31:05 | 2026-10-10 14:31:05 | 2026-10-10 14:31:06 | 2026-10-10 14:31:06 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 104 | 0.739 | 0.957 | 14.40625 | 1.449685534591195 | 9.9375 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 148 | 1.012 | 0.965 | 3940.1428571428573 | 0.9886489909550381 | 3985.3809523809523 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 140 | 0.987 | 0.95 | 4401.882352941177 | 0.9901163021474219 | 4445.823529411765 | 合格 | 指标正常 |
| 热源检测 | 2 | 100 | 0.807 | 0.971 | 34 | 1.363408521303258 | 24.9375 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 152 | 1.454 | 0.963 | 1925.875 | 0.6888580881695431 | 2795.75 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 140 | 1.992 | 0.967 | 1589.8125 | 0.6370079134528699 | 2495.75 | 合格 | 指标正常 |
| 热源检测 | 3 | 108 | 0.532 | 0.961 | 26.2 | 1.5457227138643068 | 16.95 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 152 | 0.998 | 0.976 | 1.3440401425443853 | 1.001738923296808 | 1.3417070169551113 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 144 | 0.992 | 0.977 | 46.79399141630901 | 1.0026932576593621 | 46.66830165542612 | 合格 | 指标正常 |
| 热源检测 | 4 | 100 | 0.771 | 0.931 | 33.23529411764706 | 1.2150537634408602 | 27.352941176470587 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 148 | 0.987 | 0.941 | 4590.8421052631575 | 1.001895222889698 | 4582.1578947368425 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 140 | 0.994 | 0.975 | 4704.294117647059 | 1.0169506612410988 | 4625.882352941177 | 合格 | 指标正常 |
| 热源检测 | 5 | 100 | 0.662 | 0.935 | 30.25 | 1.7347670250896057 | 17.4375 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 5 | 152 | 1.007 | 0.906 | 5352.125 | 0.9937220771685523 | 5385.9375 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 140 | 0.99 | 0.944 | 4842.9375 | 0.9937160957718302 | 4873.5625 | 合格 | 指标正常 |
| 热源检测 | 6 | 100 | 0.666 | 0.972 | 33.05882352941177 | 1.3542168674698796 | 24.41176470588235 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 152 | 1.215 | 0.97 | 1559.9473684210527 | 0.8199347128471838 | 1902.5263157894738 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 140 | 1.462 | 0.976 | 1462.8235294117646 | 0.8186726362918093 | 1786.8235294117646 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16 | 230.5 | 159 | - | 14.40625 | 1.449685534591195 | 9.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 272 | 199.5 | - | 34 | 1.363408521303258 | 24.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10 | 262 | 169.5 | - | 26.2 | 1.5457227138643068 | 16.95 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 282.5 | 232.5 | - | 33.23529411764706 | 1.2150537634408602 | 27.352941176470587 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 242 | 139.5 | - | 30.25 | 1.7347670250896057 | 17.4375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 281 | 207.5 | - | 33.05882352941177 | 1.3542168674698796 | 24.41176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 10.5 | 41371.5 | 41846.5 | - | 3940.1428571428573 | 0.9886489909550381 | 3985.3809523809523 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 15407 | 22366 | - | 1925.875 | 0.6888580881695431 | 2795.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 31288.5 | 42053 | 41980 | - | 1.3440401425443853 | 1.001738923296808 | 1.3417070169551113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 43613 | 43530.5 | - | 4590.8421052631575 | 1.001895222889698 | 4582.1578947368425 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 42817 | 43087.5 | - | 5352.125 | 0.9937220771685523 | 5385.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 14819.5 | 18074 | - | 1559.9473684210527 | 0.8199347128471838 | 1902.5263157894738 | 在线、无火警、无故障、光源就绪、同步正常 |

