================================================================================================
完成时间：2026-10-10 14:36:04（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791614011256-12 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.7秒 | 设备：6（A 2 / B 2 / NG 1 / 复测 1 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 1.012 | 0.973 | 4424.35294117647 | 0.990270298737377 | 4467.823529411765 | 0 | NOISE_SAMPLES_MISSING |
| 2 | 1 | A类合格 | P2:168 / P3:160 | P2:433 / P3:545 | 52.827 | 164 | 545 | 1.461 | 0.963 | 32.75 | 1.3333333333333333 | 24.5625 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:160 / P3:168 | P2:305 / P3:273 | 51.08 | 171 | 305 | 1.002 | 0.969 | 32.68421052631579 | 1.6342105263157896 | 20 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:184 / P3:168 | P2:353 / P3:433 | 54.44 | 179.5 | 433 | 0.984 | 0.959 | 28.11764705882353 | 1.1490384615384615 | 24.470588235294116 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:128 / P3:128 | P2:193 / P3:385 | 38.961 | 120.5 | 385 | 1.009 | 0.953 | 27.25 | 1.7098039215686274 | 15.9375 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | B类合格 | P2:144 / P3:144 | P2:225 / P3:193 | 47.442 | 136.5 | 225 | 1.212 | 0.972 | 32.470588235294116 | 1.5549295774647887 | 20.88235294117647 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-10-10 14:34:34 | 窗口结束：2026-10-10 14:34:54 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 736 | 168 | 433 | 160 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 748 | 160 | 305 | 168 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 756 | 184 | 353 | 168 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 740 | 128 | 193 | 128 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 752 | 144 | 225 | 144 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 168 | 168 | 168 | 433 |
| 2 | P3 | 160 | 160 | 160 | 545 |
| 3 | P2 | 160 | 160 | 160 | 305 |
| 3 | P3 | 152 | 168 | 168 | 273 |
| 4 | P2 | 184 | 184 | 184 | 353 |
| 4 | P3 | 168 | 168 | 176 | 433 |
| 5 | P2 | 120 | 128 | 128 | 193 |
| 5 | P3 | 128 | 128 | 128 | 385 |
| 6 | P2 | 136 | 144 | 144 | 225 |
| 6 | P3 | 128 | 144 | 144 | 193 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-10 14:35:19 | 2026-10-10 14:35:19 | 2026-10-10 14:35:19 | 2026-10-10 14:35:24 | 2026-10-10 14:35:24 | 2026-10-10 14:35:24 | 2026-10-10 14:35:24 | 2026-10-10 14:35:24 | 2026-10-10 14:35:25 | 2026-10-10 14:35:25 | 1 | - |
| 2 | 测试就绪 | 2026-10-10 14:35:19 | 2026-10-10 14:35:19 | 2026-10-10 14:35:19 | 2026-10-10 14:35:24 | 2026-10-10 14:35:24 | 2026-10-10 14:35:24 | 2026-10-10 14:35:24 | 2026-10-10 14:35:24 | 2026-10-10 14:35:25 | 2026-10-10 14:35:25 | 1 | - |
| 3 | 测试就绪 | 2026-10-10 14:35:19 | 2026-10-10 14:35:19 | 2026-10-10 14:35:19 | 2026-10-10 14:35:24 | 2026-10-10 14:35:24 | 2026-10-10 14:35:24 | 2026-10-10 14:35:24 | 2026-10-10 14:35:24 | 2026-10-10 14:35:25 | 2026-10-10 14:35:25 | 1 | - |
| 4 | 测试就绪 | 2026-10-10 14:35:19 | 2026-10-10 14:35:19 | 2026-10-10 14:35:19 | 2026-10-10 14:35:25 | 2026-10-10 14:35:25 | 2026-10-10 14:35:25 | 2026-10-10 14:35:25 | 2026-10-10 14:35:25 | 2026-10-10 14:35:25 | 2026-10-10 14:35:25 | 1 | - |
| 5 | 测试就绪 | 2026-10-10 14:35:19 | 2026-10-10 14:35:19 | 2026-10-10 14:35:19 | 2026-10-10 14:35:24 | 2026-10-10 14:35:24 | 2026-10-10 14:35:24 | 2026-10-10 14:35:24 | 2026-10-10 14:35:24 | 2026-10-10 14:35:25 | 2026-10-10 14:35:25 | 1 | - |
| 6 | 测试就绪 | 2026-10-10 14:35:19 | 2026-10-10 14:35:19 | 2026-10-10 14:35:19 | 2026-10-10 14:35:24 | 2026-10-10 14:35:24 | 2026-10-10 14:35:24 | 2026-10-10 14:35:24 | 2026-10-10 14:35:24 | 2026-10-10 14:35:25 | 2026-10-10 14:35:25 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 152 | 1.011 | 0.965 | 4101.9 | 0.9889696575169071 | 4147.65 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 164 | 0.983 | 0.979 | 4424.35294117647 | 0.990270298737377 | 4467.823529411765 | 合格 | 指标正常 |
| 热源检测 | 2 | 124 | 0.77 | 0.972 | 32.75 | 1.3333333333333333 | 24.5625 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 152 | 1.461 | 0.948 | 1916.375 | 0.6873346783232459 | 2788.125 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 164 | 2.035 | 0.971 | 1591.1875 | 0.6392557625671672 | 2489.125 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 0.683 | 0.958 | 32.68421052631579 | 1.6342105263157896 | 20 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 152 | 1.001 | 0.967 | 4235.45 | 0.9987031207630366 | 4240.95 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 164 | 1 | 0.979 | 4510.35294117647 | 1.0009137665457013 | 4506.235294117647 | 合格 | 指标正常 |
| 热源检测 | 4 | 132 | 0.776 | 0.968 | 28.11764705882353 | 1.1490384615384615 | 24.470588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 152 | 0.989 | 0.949 | 1.388337568116081 | 1.0116208663251047 | 1.3723892164852902 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 164 | 0.996 | 0.959 | 47.817087845968715 | 1.0194076373478367 | 46.90673886883273 | 合格 | 指标正常 |
| 热源检测 | 5 | 124 | 0.546 | 0.96 | 27.25 | 1.7098039215686274 | 15.9375 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 5 | 152 | 1.006 | 0.94 | 5034.176470588235 | 0.9939144068288718 | 5065 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 164 | 0.998 | 0.96 | 4613.764705882353 | 1.001928898994673 | 4604.882352941177 | 合格 | 指标正常 |
| 热源检测 | 6 | 132 | 0.645 | 0.977 | 32.470588235294116 | 1.5549295774647887 | 20.88235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 152 | 1.212 | 0.97 | 1736.764705882353 | 0.8194332657988954 | 2119.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 164 | 1.49 | 0.971 | 1558.375 | 0.8196850652552681 | 1901.1875 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 47.5 | 63.5 | - | 5.9375 | 0.7480314960629921 | 7.9375 | 在线、无火警、无故障、光源就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8 | 262 | 196.5 | - | 32.75 | 1.3333333333333333 | 24.5625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 310.5 | 190 | - | 32.68421052631579 | 1.6342105263157896 | 20 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 239 | 208 | - | 28.11764705882353 | 1.1490384615384615 | 24.470588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 218 | 127.5 | - | 27.25 | 1.7098039215686274 | 15.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 276 | 177.5 | - | 32.470588235294116 | 1.5549295774647887 | 20.88235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 10 | 41019 | 41476.5 | - | 4101.9 | 0.9889696575169071 | 4147.65 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 15331 | 22305 | - | 1916.375 | 0.6873346783232459 | 2788.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10 | 42354.5 | 42409.5 | - | 4235.45 | 0.9987031207630366 | 4240.95 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 31288.5 | 43439 | 42940 | - | 1.388337568116081 | 1.0116208663251047 | 1.3723892164852902 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 42790.5 | 43052.5 | - | 5034.176470588235 | 0.9939144068288718 | 5065 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 14762.5 | 18015.5 | - | 1736.764705882353 | 0.8194332657988954 | 2119.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |

