================================================================================================
完成时间：2026-10-10 14:38:53（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791614179413-13 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.1秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:128 / P3:128 | P2:143 / P3:161 | 43.671 | 137 | 161 | 1.012 | 0.961 | 28.941176470588236 | 1.3781512605042017 | 21 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | 不合格 | P2:168 / P3:176 | P2:401 / P3:513 | 54.258 | 165.5 | 513 | 1.426 | 0.967 | 30.125 | 1.268421052631579 | 23.75 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 1 | 不合格 | P2:152 / P3:160 | P2:241 / P3:241 | 51.458 | 173 | 241 | 1.002 | 0.98 | 35.21052631578947 | 1.448051948051948 | 24.31578947368421 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | 不合格 | P2:184 / P3:184 | P2:353 / P3:433 | 57.355 | 183 | 433 | 0.987 | 0.969 | 36.23529411764706 | 1.4160919540229886 | 25.58823529411765 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | 不合格 | P2:128 / P3:144 | P2:177 / P3:385 | 39.307 | 143 | 385 | 1.01 | 0.95 | 29.625 | 1.762081784386617 | 16.8125 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | 不合格 | P2:160 / P3:144 | P2:225 / P3:177 | 50.637 | 158.5 | 225 | 1.19 | 0.962 | 32.76470588235294 | 1.862876254180602 | 17.58823529411765 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-10-10 14:37:22 | 窗口结束：2026-10-10 14:37:42 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 756 | 128 | 143 | 128 | 161 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 748 | 168 | 401 | 176 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 764 | 152 | 241 | 160 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 748 | 184 | 353 | 184 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 764 | 128 | 177 | 144 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 772 | 160 | 225 | 144 | 177 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 112 | 128 | 128 | 143 |
| 1 | P3 | 120 | 128 | 136 | 161 |
| 2 | P2 | 168 | 168 | 184 | 401 |
| 2 | P3 | 152 | 176 | 176 | 513 |
| 3 | P2 | 152 | 152 | 160 | 241 |
| 3 | P3 | 136 | 160 | 160 | 241 |
| 4 | P2 | 184 | 184 | 184 | 353 |
| 4 | P3 | 184 | 184 | 184 | 433 |
| 5 | P2 | 128 | 128 | 128 | 177 |
| 5 | P3 | 144 | 144 | 144 | 385 |
| 6 | P2 | 144 | 160 | 160 | 225 |
| 6 | P3 | 144 | 144 | 152 | 177 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-10 14:38:08 | 2026-10-10 14:38:08 | 2026-10-10 14:38:08 | 2026-10-10 14:38:13 | 2026-10-10 14:38:13 | 2026-10-10 14:38:13 | 2026-10-10 14:38:13 | 2026-10-10 14:38:13 | 2026-10-10 14:38:13 | 2026-10-10 14:38:13 | 1 | - |
| 2 | 测试就绪 | 2026-10-10 14:38:08 | 2026-10-10 14:38:08 | 2026-10-10 14:38:08 | 2026-10-10 14:38:13 | 2026-10-10 14:38:13 | 2026-10-10 14:38:13 | 2026-10-10 14:38:13 | 2026-10-10 14:38:13 | 2026-10-10 14:38:13 | 2026-10-10 14:38:13 | 1 | - |
| 3 | 测试就绪 | 2026-10-10 14:38:08 | 2026-10-10 14:38:08 | 2026-10-10 14:38:08 | 2026-10-10 14:38:13 | 2026-10-10 14:38:13 | 2026-10-10 14:38:13 | 2026-10-10 14:38:13 | 2026-10-10 14:38:13 | 2026-10-10 14:38:13 | 2026-10-10 14:38:13 | 1 | - |
| 4 | 测试就绪 | 2026-10-10 14:38:08 | 2026-10-10 14:38:08 | 2026-10-10 14:38:08 | 2026-10-10 14:38:13 | 2026-10-10 14:38:13 | 2026-10-10 14:38:13 | 2026-10-10 14:38:13 | 2026-10-10 14:38:13 | 2026-10-10 14:38:13 | 2026-10-10 14:38:13 | 1 | - |
| 5 | 测试就绪 | 2026-10-10 14:38:08 | 2026-10-10 14:38:08 | 2026-10-10 14:38:08 | 2026-10-10 14:38:13 | 2026-10-10 14:38:13 | 2026-10-10 14:38:13 | 2026-10-10 14:38:13 | 2026-10-10 14:38:13 | 2026-10-10 14:38:13 | 2026-10-10 14:38:13 | 1 | - |
| 6 | 测试就绪 | 2026-10-10 14:38:08 | 2026-10-10 14:38:08 | 2026-10-10 14:38:08 | 2026-10-10 14:38:13 | 2026-10-10 14:38:13 | 2026-10-10 14:38:13 | 2026-10-10 14:38:13 | 2026-10-10 14:38:13 | 2026-10-10 14:38:13 | 2026-10-10 14:38:13 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 136 | 0.726 | 0.957 | 28.941176470588236 | 1.3781512605042017 | 21 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 172 | 1.012 | 0.964 | 2293.3513513513512 | 0.9876965697058584 | 2321.9189189189187 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 124 | 1.02 | 0.96 | 2197.235294117647 | 0.9899817126500755 | 2219.470588235294 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 0.803 | 0.978 | 30.125 | 1.268421052631579 | 23.75 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 176 | 1.426 | 0.962 | 2074.8125 | 0.701498214398918 | 2957.6875 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 120 | 1.404 | 0.962 | 1586.5625 | 0.6368060607580964 | 2491.4375 | 合格 | 指标正常 |
| 热源检测 | 3 | 136 | 0.683 | 0.975 | 35.21052631578947 | 1.448051948051948 | 24.31578947368421 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 176 | 1.002 | 0.972 | 4150.619047619048 | 0.9976193473807099 | 4160.523809523809 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 124 | 1.007 | 0.995 | 4507.529411764706 | 1.000770546827045 | 4504.058823529412 | 合格 | 指标正常 |
| 热源检测 | 4 | 136 | 0.693 | 0.97 | 36.23529411764706 | 1.4160919540229886 | 25.58823529411765 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 176 | 0.987 | 0.968 | 5314.235294117647 | 1.0131775208316978 | 5245.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 124 | 0.889 | 0.973 | 4943.4375 | 1.016201146028728 | 4864.625 | 合格 | 指标正常 |
| 热源检测 | 5 | 136 | 0.572 | 0.97 | 29.625 | 1.762081784386617 | 16.8125 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 5 | 176 | 1.01 | 0.928 | 5572.9375 | 1.0041102677867615 | 5550.125 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 124 | 1.03 | 0.966 | 4878.8125 | 0.9937114123862262 | 4909.6875 | 合格 | 指标正常 |
| 热源检测 | 6 | 140 | 0.543 | 0.955 | 32.76470588235294 | 1.862876254180602 | 17.58823529411765 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 176 | 1.19 | 0.959 | 1686.421052631579 | 0.8377869581132668 | 2012.9473684210527 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 128 | 1.151 | 0.976 | 1459.8235294117646 | 0.8176935749588138 | 1785.2941176470588 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 246 | 178.5 | - | 28.941176470588236 | 1.3781512605042017 | 21 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 241 | 190 | - | 30.125 | 1.268421052631579 | 23.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 334.5 | 231 | - | 35.21052631578947 | 1.448051948051948 | 24.31578947368421 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 308 | 217.5 | - | 36.23529411764706 | 1.4160919540229886 | 25.58823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 237 | 134.5 | - | 29.625 | 1.762081784386617 | 16.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 278.5 | 149.5 | - | 32.76470588235294 | 1.862876254180602 | 17.58823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 18.5 | 42427 | 42955.5 | - | 2293.3513513513512 | 0.9876965697058584 | 2321.9189189189187 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 16598.5 | 23661.5 | - | 2074.8125 | 0.701498214398918 | 2957.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10.5 | 43581.5 | 43685.5 | - | 4150.619047619048 | 0.9976193473807099 | 4160.523809523809 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45171 | 44583.5 | - | 5314.235294117647 | 1.0131775208316978 | 5245.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 44583.5 | 44401 | - | 5572.9375 | 1.0041102677867615 | 5550.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 16021 | 19123 | - | 1686.421052631579 | 0.8377869581132668 | 2012.9473684210527 | 在线、无火警、无故障、光源就绪、同步正常 |

