================================================================================================
完成时间：2026-10-10 14:41:46（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791614352392-14 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.0秒 | 设备：6（A 3 / B 2 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:144 / P3:128 | P2:159 / P3:177 | 45.938 | 153.5 | 177 | 1.002 | 0.953 | 32.588235294117645 | 1.398989898989899 | 23.294117647058822 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:160 / P3:160 | P2:401 / P3:513 | 58.561 | 168 | 513 | 1.457 | 0.961 | 31.8125 | 1.4584527220630372 | 21.8125 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:152 / P3:144 | P2:257 / P3:225 | 51.305 | 168 | 257 | 0.999 | 0.956 | 27.73913043478261 | 1.595 | 17.391304347826086 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:176 / P3:168 | P2:369 / P3:401 | 58.611 | 162 | 401 | 0.984 | 0.956 | 34.88235294117647 | 1.2780172413793103 | 27.294117647058822 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:120 / P3:136 | P2:177 / P3:369 | 41.097 | 125.5 | 369 | 1.006 | 0.945 | 0 | 1.6726726726726726 | 0 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | B类合格 | P2:152 / P3:144 | P2:209 / P3:161 | 48.63 | 147.5 | 209 | 1.159 | 0.969 | 29.88888888888889 | 1.6204819277108433 | 18.444444444444443 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-10-10 14:40:15 | 窗口结束：2026-10-10 14:40:35 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 644 | 144 | 159 | 128 | 177 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 648 | 160 | 401 | 160 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 660 | 152 | 257 | 144 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 656 | 176 | 369 | 168 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 652 | 120 | 177 | 136 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 664 | 152 | 209 | 144 | 161 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 144 | 144 | 159 |
| 1 | P3 | 128 | 128 | 136 | 177 |
| 2 | P2 | 160 | 160 | 176 | 401 |
| 2 | P3 | 160 | 160 | 168 | 513 |
| 3 | P2 | 136 | 152 | 152 | 257 |
| 3 | P3 | 136 | 144 | 152 | 225 |
| 4 | P2 | 152 | 176 | 176 | 369 |
| 4 | P3 | 168 | 168 | 168 | 401 |
| 5 | P2 | 96 | 120 | 120 | 177 |
| 5 | P3 | 96 | 136 | 136 | 369 |
| 6 | P2 | 136 | 152 | 152 | 209 |
| 6 | P3 | 136 | 144 | 144 | 161 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-10 14:41:00 | 2026-10-10 14:41:00 | 2026-10-10 14:41:00 | 2026-10-10 14:41:05 | 2026-10-10 14:41:05 | 2026-10-10 14:41:05 | 2026-10-10 14:41:05 | 2026-10-10 14:41:05 | 2026-10-10 14:41:06 | 2026-10-10 14:41:06 | 1 | - |
| 2 | 测试就绪 | 2026-10-10 14:41:00 | 2026-10-10 14:41:00 | 2026-10-10 14:41:00 | 2026-10-10 14:41:05 | 2026-10-10 14:41:05 | 2026-10-10 14:41:05 | 2026-10-10 14:41:05 | 2026-10-10 14:41:05 | 2026-10-10 14:41:05 | 2026-10-10 14:41:05 | 1 | - |
| 3 | 测试就绪 | 2026-10-10 14:41:00 | 2026-10-10 14:41:00 | 2026-10-10 14:41:00 | 2026-10-10 14:41:05 | 2026-10-10 14:41:05 | 2026-10-10 14:41:05 | 2026-10-10 14:41:05 | 2026-10-10 14:41:05 | 2026-10-10 14:41:05 | 2026-10-10 14:41:05 | 1 | - |
| 4 | 测试就绪 | 2026-10-10 14:41:00 | 2026-10-10 14:41:00 | 2026-10-10 14:41:00 | 2026-10-10 14:41:05 | 2026-10-10 14:41:05 | 2026-10-10 14:41:05 | 2026-10-10 14:41:05 | 2026-10-10 14:41:05 | 2026-10-10 14:41:05 | 2026-10-10 14:41:05 | 1 | - |
| 5 | 测试就绪 | 2026-10-10 14:41:00 | 2026-10-10 14:41:00 | 2026-10-10 14:41:00 | 2026-10-10 14:41:05 | 2026-10-10 14:41:05 | 2026-10-10 14:41:05 | 2026-10-10 14:41:05 | 2026-10-10 14:41:05 | 2026-10-10 14:41:05 | 2026-10-10 14:41:05 | 1 | - |
| 6 | 测试就绪 | 2026-10-10 14:41:00 | 2026-10-10 14:41:00 | 2026-10-10 14:41:00 | 2026-10-10 14:41:05 | 2026-10-10 14:41:05 | 2026-10-10 14:41:05 | 2026-10-10 14:41:05 | 2026-10-10 14:41:05 | 2026-10-10 14:41:05 | 2026-10-10 14:41:05 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 124 | 0.62 | 0.962 | 32.588235294117645 | 1.398989898989899 | 23.294117647058822 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 136 | 1.002 | 0.958 | 2628.90625 | 0.987556494688032 | 2662.03125 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 128 | 0.983 | 0.94 | 4365.117647058823 | 0.9900603052620344 | 4408.941176470588 | 合格 | 指标正常 |
| 热源检测 | 2 | 124 | 0.716 | 0.961 | 31.8125 | 1.4584527220630372 | 21.8125 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 136 | 1.457 | 0.96 | 2065.5625 | 0.7041440289762437 | 2933.4375 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 128 | 1.51 | 0.961 | 1570.1875 | 0.6408765082523405 | 2450.0625 | 合格 | 指标正常 |
| 热源检测 | 3 | 120 | 0.733 | 0.952 | 27.73913043478261 | 1.595 | 17.391304347826086 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 136 | 0.999 | 0.95 | 4840.777777777777 | 0.998235725414719 | 4849.333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 128 | 1.008 | 0.965 | 4507.058823529412 | 1.0006791348866366 | 4504 | 合格 | 指标正常 |
| 热源检测 | 4 | 124 | 0.704 | 0.941 | 34.88235294117647 | 1.2780172413793103 | 27.294117647058822 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 136 | 0.984 | 0.944 | 4750.105263157895 | 1.0132704614348265 | 4687.894736842105 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 128 | 0.991 | 0.981 | 4641.35294117647 | 1.0159533374536465 | 4568.470588235294 | 合格 | 指标正常 |
| 热源检测 | 5 | 124 | 0.589 | 0.962 | 0 | 1.6726726726726726 | 0 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 5 | 136 | 1.006 | 0.922 | 5559.1875 | 0.9904239090494059 | 5612.9375 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 124 | 0.968 | 0.956 | 4866.6875 | 0.993809985705534 | 4897 | 合格 | 指标正常 |
| 热源检测 | 6 | 124 | 0.632 | 0.964 | 29.88888888888889 | 1.6204819277108433 | 18.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 136 | 1.159 | 0.974 | 1870.6470588235295 | 0.8391650833861094 | 2229.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 128 | 1.154 | 0.967 | 1467.1176470588234 | 0.8184353875434797 | 1792.5882352941176 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 277 | 198 | - | 32.588235294117645 | 1.398989898989899 | 23.294117647058822 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 254.5 | 174.5 | - | 31.8125 | 1.4584527220630372 | 21.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 11.5 | 319 | 200 | - | 27.73913043478261 | 1.595 | 17.391304347826086 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 296.5 | 232 | - | 34.88235294117647 | 1.2780172413793103 | 27.294117647058822 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 278.5 | 166.5 | - | 0 | 1.6726726726726726 | 0 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 269 | 166 | - | 29.88888888888889 | 1.6204819277108433 | 18.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16 | 42062.5 | 42592.5 | - | 2628.90625 | 0.987556494688032 | 2662.03125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 16524.5 | 23467.5 | - | 2065.5625 | 0.7041440289762437 | 2933.4375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 43567 | 43644 | - | 4840.777777777777 | 0.998235725414719 | 4849.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45126 | 44535 | - | 4750.105263157895 | 1.0132704614348265 | 4687.894736842105 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 44473.5 | 44903.5 | - | 5559.1875 | 0.9904239090494059 | 5612.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 15900.5 | 18948 | - | 1870.6470588235295 | 0.8391650833861094 | 2229.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |

