================================================================================================
完成时间：2026-10-10 14:44:57（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791614542794-15 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.5秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:144 / P3:128 | P2:175 / P3:145 | 44.342 | 135 | 175 | 1.012 | 0.964 | 33.75 | 1.5041782729805013 | 22.4375 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | A类合格 | P2:176 / P3:176 | P2:417 / P3:545 | 51.503 | 188 | 545 | 1.423 | 0.975 | 35.125 | 1.4227848101265823 | 24.6875 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:152 / P3:144 | P2:257 / P3:225 | 51.218 | 142.5 | 257 | 1.002 | 0.96 | 39.421052631578945 | 1.6607538802660753 | 23.736842105263158 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:168 / P3:184 | P2:353 / P3:433 | 55.539 | 171.5 | 433 | 0.986 | 0.95 | 28.5 | 1.3255813953488371 | 21.5 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:120 / P3:112 | P2:193 / P3:369 | 39.892 | 123 | 369 | 1.01 | 0.942 | 34.875 | 1.8979591836734695 | 18.375 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | A类合格 | P2:144 / P3:144 | P2:193 / P3:177 | 51.768 | 152 | 193 | 1.172 | 0.969 | 31.647058823529413 | 1.4157894736842105 | 22.352941176470587 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-10 14:43:26 | 窗口结束：2026-10-10 14:43:46 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 748 | 144 | 175 | 128 | 145 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 752 | 176 | 417 | 176 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 760 | 152 | 257 | 144 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 756 | 168 | 353 | 184 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 748 | 120 | 193 | 112 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 756 | 144 | 193 | 144 | 177 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 144 | 144 | 175 |
| 1 | P3 | 128 | 128 | 128 | 145 |
| 2 | P2 | 152 | 176 | 176 | 417 |
| 2 | P3 | 152 | 176 | 184 | 545 |
| 3 | P2 | 128 | 152 | 152 | 257 |
| 3 | P3 | 144 | 144 | 152 | 225 |
| 4 | P2 | 144 | 168 | 168 | 353 |
| 4 | P3 | 152 | 184 | 184 | 433 |
| 5 | P2 | 96 | 120 | 120 | 193 |
| 5 | P3 | 104 | 112 | 120 | 369 |
| 6 | P2 | 144 | 144 | 144 | 193 |
| 6 | P3 | 128 | 144 | 152 | 177 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-10 14:44:11 | 2026-10-10 14:44:11 | 2026-10-10 14:44:11 | 2026-10-10 14:44:16 | 2026-10-10 14:44:16 | 2026-10-10 14:44:16 | 2026-10-10 14:44:16 | 2026-10-10 14:44:16 | 2026-10-10 14:44:17 | 2026-10-10 14:44:17 | 1 | - |
| 2 | 测试就绪 | 2026-10-10 14:44:11 | 2026-10-10 14:44:11 | 2026-10-10 14:44:11 | 2026-10-10 14:44:16 | 2026-10-10 14:44:16 | 2026-10-10 14:44:16 | 2026-10-10 14:44:16 | 2026-10-10 14:44:16 | 2026-10-10 14:44:17 | 2026-10-10 14:44:17 | 1 | - |
| 3 | 测试就绪 | 2026-10-10 14:44:11 | 2026-10-10 14:44:11 | 2026-10-10 14:44:11 | 2026-10-10 14:44:16 | 2026-10-10 14:44:16 | 2026-10-10 14:44:16 | 2026-10-10 14:44:16 | 2026-10-10 14:44:16 | 2026-10-10 14:44:17 | 2026-10-10 14:44:17 | 1 | - |
| 4 | 测试就绪 | 2026-10-10 14:44:11 | 2026-10-10 14:44:11 | 2026-10-10 14:44:11 | 2026-10-10 14:44:16 | 2026-10-10 14:44:16 | 2026-10-10 14:44:16 | 2026-10-10 14:44:16 | 2026-10-10 14:44:16 | 2026-10-10 14:44:17 | 2026-10-10 14:44:17 | 1 | - |
| 5 | 测试就绪 | 2026-10-10 14:44:11 | 2026-10-10 14:44:11 | 2026-10-10 14:44:11 | 2026-10-10 14:44:17 | 2026-10-10 14:44:17 | 2026-10-10 14:44:17 | 2026-10-10 14:44:17 | 2026-10-10 14:44:17 | 2026-10-10 14:44:17 | 2026-10-10 14:44:17 | 1 | - |
| 6 | 测试就绪 | 2026-10-10 14:44:11 | 2026-10-10 14:44:11 | 2026-10-10 14:44:11 | 2026-10-10 14:44:16 | 2026-10-10 14:44:16 | 2026-10-10 14:44:16 | 2026-10-10 14:44:16 | 2026-10-10 14:44:16 | 2026-10-10 14:44:17 | 2026-10-10 14:44:17 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 116 | 0.665 | 0.929 | 33.75 | 1.5041782729805013 | 22.4375 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 144 | 1.011 | 0.988 | 4134.65 | 0.9893874132567599 | 4179 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 152 | 0.979 | 0.969 | 4403.411764705882 | 0.990198283046072 | 4447 | 合格 | 指标正常 |
| 热源检测 | 2 | 116 | 0.737 | 0.981 | 35.125 | 1.4227848101265823 | 24.6875 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 140 | 1.435 | 0.977 | 1909.5 | 0.6893501805054152 | 2770 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 152 | 1.941 | 0.967 | 1576.3125 | 0.6400781666370581 | 2462.6875 | 合格 | 指标正常 |
| 热源检测 | 3 | 116 | 0.641 | 0.971 | 39.421052631578945 | 1.6607538802660753 | 23.736842105263158 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 3 | 144 | 1.002 | 0.945 | 4044.7619047619046 | 0.998377959049343 | 4051.3333333333335 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 152 | 1.009 | 0.965 | 4524.588235294118 | 1.00097601603269 | 4520.176470588235 | 合格 | 指标正常 |
| 热源检测 | 4 | 112 | 0.779 | 0.961 | 28.5 | 1.3255813953488371 | 21.5 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 140 | 0.971 | 0.946 | 4579.526315789473 | 1.0107920355010338 | 4530.631578947368 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 148 | 1.01 | 0.949 | 4930.9375 | 1.0164261788198918 | 4851.25 | 合格 | 指标正常 |
| 热源检测 | 5 | 116 | 0.532 | 0.961 | 34.875 | 1.8979591836734695 | 18.375 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 5 | 140 | 1.007 | 0.895 | 5354 | 0.9981589802148633 | 5363.875 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 148 | 1.019 | 0.974 | 4881.125 | 0.9936764425217889 | 4912.1875 | 合格 | 指标正常 |
| 热源检测 | 6 | 116 | 0.726 | 0.973 | 31.647058823529413 | 1.4157894736842105 | 22.352941176470587 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 140 | 1.149 | 0.964 | 1666.0555555555557 | 0.8249614876760564 | 2019.5555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 152 | 1.475 | 0.973 | 1466 | 0.8171415456244467 | 1794.0588235294117 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 270 | 179.5 | - | 33.75 | 1.5041782729805013 | 22.4375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 281 | 197.5 | - | 35.125 | 1.4227848101265823 | 24.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 374.5 | 225.5 | - | 39.421052631578945 | 1.6607538802660753 | 23.736842105263158 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 256.5 | 193.5 | - | 28.5 | 1.3255813953488371 | 21.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 279 | 147 | - | 34.875 | 1.8979591836734695 | 18.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 269 | 190 | - | 31.647058823529413 | 1.4157894736842105 | 22.352941176470587 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 10 | 41346.5 | 41790 | - | 4134.65 | 0.9893874132567599 | 4179 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 15276 | 22160 | - | 1909.5 | 0.6893501805054152 | 2770 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10.5 | 42470 | 42539 | - | 4044.7619047619046 | 0.998377959049343 | 4051.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 43505.5 | 43041 | - | 4579.526315789473 | 1.0107920355010338 | 4530.631578947368 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 42832 | 42911 | - | 5354 | 0.9981589802148633 | 5363.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 14994.5 | 18176 | - | 1666.0555555555557 | 0.8249614876760564 | 2019.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |

