================================================================================================
完成时间：2026-10-10 14:48:11（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791614738116-16 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.7秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:128 / P3:128 | P2:193 / P3:369 | 1132.954 | 2360.5 | 369 | 1.01 | 0.934 | 29.6875 | 1.4264264264264264 | 20.8125 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 1.428 | 0.966 | 1758.4705882352941 | 0.6930013677353548 | 2537.470588235294 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 3 | 1 | 不合格 | P2:160 / P3:160 | P2:175 / P3:209 | 1087.605 | 2300 | 209 | 1.013 | 0.963 | 28.6 | 1.4371859296482412 | 19.9 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | 不合格 | P2:176 / P3:184 | P2:385 / P3:449 | 1138.011 | 2474 | 449 | 0.986 | 0.946 | 33.8235294117647 | 1.4303482587064678 | 23.647058823529413 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | 不合格 | P2:160 / P3:152 | P2:369 / P3:497 | 1159.691 | 2370 | 497 | 1.017 | 0.96 | 40.75 | 1.5377358490566038 | 26.5 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | 不合格 | P2:192 / P3:168 | P2:289 / P3:225 | 1432.571 | 2959 | 289 | 1.184 | 0.957 | 34.705882352941174 | 1.6120218579234973 | 21.529411764705884 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-10-10 14:46:41 | 窗口结束：2026-10-10 14:47:00 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 884 | 128 | 193 | 128 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 3 | 872 | 160 | 175 | 160 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 892 | 176 | 385 | 184 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 916 | 160 | 369 | 152 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 916 | 192 | 289 | 168 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 128 | 128 | 136 | 193 |
| 1 | P3 | 112 | 128 | 128 | 369 |
| 2 | P2 | - | - | - | - |
| 2 | P3 | - | - | - | - |
| 3 | P2 | 136 | 160 | 168 | 175 |
| 3 | P3 | 120 | 160 | 160 | 209 |
| 4 | P2 | 176 | 176 | 200 | 385 |
| 4 | P3 | 168 | 184 | 200 | 449 |
| 5 | P2 | 144 | 160 | 160 | 369 |
| 5 | P3 | 152 | 152 | 160 | 497 |
| 6 | P2 | 120 | 192 | 192 | 289 |
| 6 | P3 | 120 | 168 | 168 | 225 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-10 14:48:07 | 2026-10-10 14:48:07 | 2026-10-10 14:48:07 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-10 14:48:07 | 2026-10-10 14:48:07 | 2026-10-10 14:48:07 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-10 14:48:07 | 2026-10-10 14:48:07 | 2026-10-10 14:48:07 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-10 14:48:07 | 2026-10-10 14:48:07 | 2026-10-10 14:48:07 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-10 14:48:07 | 2026-10-10 14:48:07 | 2026-10-10 14:48:07 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-10 14:48:07 | 2026-10-10 14:48:07 | 2026-10-10 14:48:07 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 152 | 0.701 | 0.962 | 29.6875 | 1.4264264264264264 | 20.8125 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 208 | 1.01 | 0.91 | 5519.6875 | 0.9896457826734948 | 5577.4375 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 168 | 0.979 | 0.942 | 4815.25 | 0.9902700479428285 | 4862.5625 | 合格 | 指标正常 |
| 热源检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 196 | 1.428 | 0.968 | 1459.4 | 0.6997171213501462 | 2085.7 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 172 | 1.98 | 0.963 | 1758.4705882352941 | 0.6930013677353548 | 2537.470588235294 | 合格 | 指标正常 |
| 热源检测 | 3 | 144 | 0.683 | 0.959 | 28.6 | 1.4371859296482412 | 19.9 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 212 | 1.013 | 0.975 | 4457.526315789473 | 0.9874086250918122 | 4514.368421052632 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 168 | 0.993 | 0.952 | 2267.939393939394 | 0.988953196437538 | 2293.2727272727275 | 合格 | 指标正常 |
| 热源检测 | 4 | 140 | 0.879 | 0.942 | 33.8235294117647 | 1.4303482587064678 | 23.647058823529413 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 212 | 0.986 | 0.944 | 5329.176470588235 | 1.0141608176332964 | 5254.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 168 | 0.998 | 0.955 | 4948.625 | 1.016405648267009 | 4868.75 | 合格 | 指标正常 |
| 热源检测 | 5 | 156 | 0.699 | 0.97 | 40.75 | 1.5377358490566038 | 26.5 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 212 | 1.017 | 0.945 | 5382 | 0.9833841515639453 | 5472.9375 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 168 | 0.97 | 0.969 | 4738 | 0.985992066072706 | 4805.3125 | 合格 | 指标正常 |
| 热源检测 | 6 | 152 | 0.569 | 0.957 | 34.705882352941174 | 1.6120218579234973 | 21.529411764705884 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 208 | 1.184 | 0.958 | 1678.1052631578948 | 0.8395165749493141 | 1998.8947368421052 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 172 | 1.506 | 0.955 | 1452.5882352941176 | 0.8185765903139192 | 1774.5294117647059 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 237.5 | 166.5 | - | 29.6875 | 1.4264264264264264 | 20.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 3 | 10 | 286 | 199 | - | 28.6 | 1.4371859296482412 | 19.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 287.5 | 201 | - | 33.8235294117647 | 1.4303482587064678 | 23.647058823529413 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 326 | 212 | - | 40.75 | 1.5377358490566038 | 26.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 295 | 183 | - | 34.705882352941174 | 1.6120218579234973 | 21.529411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 44157.5 | 44619.5 | - | 5519.6875 | 0.9896457826734948 | 5577.4375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 10 | 14594 | 20857 | - | 1459.4 | 0.6997171213501462 | 2085.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 42346.5 | 42886.5 | - | 4457.526315789473 | 0.9874086250918122 | 4514.368421052632 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45298 | 44665.5 | - | 5329.176470588235 | 1.0141608176332964 | 5254.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 43056 | 43783.5 | - | 5382 | 0.9833841515639453 | 5472.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 15942 | 18989.5 | - | 1678.1052631578948 | 0.8395165749493141 | 1998.8947368421052 | 在线、无火警、无故障、光源就绪、同步正常 |

