================================================================================================
完成时间：2026-10-10 14:50:46（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791614892910-17 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:120 / P3:112 | P2:161 / P3:337 | 52.652 | 180.5 | 337 | 1.01 | 0.94 | 28.8125 | 1.445141065830721 | 19.9375 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:128 / P3:136 | P2:241 / P3:225 | 65.02 | 193.5 | 241 | 1.388 | 0.958 | 36.05263157894737 | 1.4123711340206186 | 25.526315789473685 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:160 / P3:152 | P2:175 / P3:161 | 58.443 | 203 | 175 | 1.013 | 0.965 | 29.8 | 1.5978552278820375 | 18.65 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:200 / P3:176 | P2:385 / P3:417 | 70.759 | 220 | 417 | 1.018 | 0.946 | 34.8235294117647 | 1.4334140435835352 | 24.294117647058822 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:152 | P2:385 / P3:497 | 65.582 | 210.5 | 497 | 1.017 | 0.965 | 34.75 | 1.2466367713004485 | 27.875 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:152 / P3:144 | P2:193 / P3:159 | 63.655 | 183.5 | 193 | 1.14 | 0.967 | 36.64705882352941 | 1.674731182795699 | 21.88235294117647 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-10-10 14:49:15 | 窗口结束：2026-10-10 14:49:35 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 788 | 120 | 161 | 112 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 788 | 128 | 241 | 136 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 776 | 160 | 175 | 152 | 161 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 772 | 200 | 385 | 176 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 764 | 160 | 385 | 152 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 760 | 152 | 193 | 144 | 159 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 120 | 120 | 120 | 161 |
| 1 | P3 | 112 | 112 | 112 | 337 |
| 2 | P2 | 128 | 128 | 136 | 241 |
| 2 | P3 | 120 | 136 | 136 | 225 |
| 3 | P2 | 120 | 160 | 160 | 175 |
| 3 | P3 | 136 | 152 | 152 | 161 |
| 4 | P2 | 152 | 200 | 200 | 385 |
| 4 | P3 | 152 | 176 | 176 | 417 |
| 5 | P2 | 152 | 160 | 160 | 385 |
| 5 | P3 | 136 | 152 | 152 | 497 |
| 6 | P2 | 120 | 152 | 152 | 193 |
| 6 | P3 | 120 | 144 | 144 | 159 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-10 14:50:00 | 2026-10-10 14:50:00 | 2026-10-10 14:50:00 | 2026-10-10 14:50:06 | 2026-10-10 14:50:06 | 2026-10-10 14:50:06 | 2026-10-10 14:50:06 | 2026-10-10 14:50:06 | 2026-10-10 14:50:06 | 2026-10-10 14:50:06 | 1 | - |
| 2 | 测试就绪 | 2026-10-10 14:50:01 | 2026-10-10 14:50:01 | 2026-10-10 14:50:01 | 2026-10-10 14:50:06 | 2026-10-10 14:50:06 | 2026-10-10 14:50:06 | 2026-10-10 14:50:06 | 2026-10-10 14:50:06 | 2026-10-10 14:50:06 | 2026-10-10 14:50:06 | 1 | - |
| 3 | 测试就绪 | 2026-10-10 14:50:00 | 2026-10-10 14:50:00 | 2026-10-10 14:50:00 | 2026-10-10 14:50:06 | 2026-10-10 14:50:06 | 2026-10-10 14:50:06 | 2026-10-10 14:50:06 | 2026-10-10 14:50:06 | 2026-10-10 14:50:06 | 2026-10-10 14:50:06 | 1 | - |
| 4 | 测试就绪 | 2026-10-10 14:50:00 | 2026-10-10 14:50:00 | 2026-10-10 14:50:00 | 2026-10-10 14:50:06 | 2026-10-10 14:50:06 | 2026-10-10 14:50:06 | 2026-10-10 14:50:06 | 2026-10-10 14:50:06 | 2026-10-10 14:50:06 | 2026-10-10 14:50:06 | 1 | - |
| 5 | 测试就绪 | 2026-10-10 14:50:01 | 2026-10-10 14:50:01 | 2026-10-10 14:50:01 | 2026-10-10 14:50:06 | 2026-10-10 14:50:06 | 2026-10-10 14:50:06 | 2026-10-10 14:50:06 | 2026-10-10 14:50:06 | 2026-10-10 14:50:06 | 2026-10-10 14:50:06 | 1 | - |
| 6 | 测试就绪 | 2026-10-10 14:50:00 | 2026-10-10 14:50:00 | 2026-10-10 14:50:00 | 2026-10-10 14:50:06 | 2026-10-10 14:50:06 | 2026-10-10 14:50:06 | 2026-10-10 14:50:06 | 2026-10-10 14:50:06 | 2026-10-10 14:50:06 | 2026-10-10 14:50:06 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 128 | 0.692 | 0.948 | 28.8125 | 1.445141065830721 | 19.9375 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 160 | 1.01 | 0.915 | 5549.1875 | 1.0031975955888999 | 5531.5 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 140 | 0.949 | 0.96 | 4835.4375 | 0.9901962039087198 | 4883.3125 | 合格 | 指标正常 |
| 热源检测 | 2 | 128 | 0.651 | 0.963 | 36.05263157894737 | 1.4123711340206186 | 25.526315789473685 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 168 | 1.388 | 0.95 | 1993.1764705882354 | 0.720369071156749 | 2766.8823529411766 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 140 | 1.345 | 0.962 | 1534.0588235294117 | 0.6635371345698802 | 2311.9411764705883 | 合格 | 指标正常 |
| 热源检测 | 3 | 128 | 0.619 | 0.963 | 29.8 | 1.5978552278820375 | 18.65 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 164 | 1.013 | 0.971 | 4189.4 | 0.9875536278346141 | 4242.2 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 140 | 0.999 | 0.96 | 4364.058823529412 | 0.9896221003908386 | 4409.823529411765 | 合格 | 指标正常 |
| 热源检测 | 4 | 128 | 0.612 | 0.956 | 34.8235294117647 | 1.4334140435835352 | 24.294117647058822 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 164 | 1.018 | 0.944 | 5323.882352941177 | 1.0140501053197688 | 5250.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 140 | 1.013 | 0.939 | 4940.875 | 1.0161574353766856 | 4862.3125 | 合格 | 指标正常 |
| 热源检测 | 5 | 128 | 0.709 | 0.959 | 34.75 | 1.2466367713004485 | 27.875 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 164 | 1.017 | 0.953 | 5392.6875 | 0.9896655349605432 | 5449 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 140 | 0.998 | 0.984 | 4755.625 | 0.9934328202316138 | 4787.0625 | 合格 | 指标正常 |
| 热源检测 | 6 | 128 | 0.597 | 0.961 | 36.64705882352941 | 1.674731182795699 | 21.88235294117647 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 164 | 1.14 | 0.969 | 1896.3529411764705 | 0.8433085696348226 | 2248.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 140 | 1.475 | 0.969 | 1539.5 | 0.8164131119286733 | 1885.6875 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 230.5 | 159.5 | - | 28.8125 | 1.445141065830721 | 19.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 342.5 | 242.5 | - | 36.05263157894737 | 1.4123711340206186 | 25.526315789473685 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10 | 298 | 186.5 | - | 29.8 | 1.5978552278820375 | 18.65 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 296 | 206.5 | - | 34.8235294117647 | 1.4334140435835352 | 24.294117647058822 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 278 | 223 | - | 34.75 | 1.2466367713004485 | 27.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 311.5 | 186 | - | 36.64705882352941 | 1.674731182795699 | 21.88235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 44393.5 | 44252 | - | 5549.1875 | 1.0031975955888999 | 5531.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 16942 | 23518.5 | - | 1993.1764705882354 | 0.720369071156749 | 2766.8823529411766 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10 | 41894 | 42422 | - | 4189.4 | 0.9875536278346141 | 4242.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45253 | 44626 | - | 5323.882352941177 | 1.0140501053197688 | 5250.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 43141.5 | 43592 | - | 5392.6875 | 0.9896655349605432 | 5449 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 16119 | 19114 | - | 1896.3529411764705 | 0.8433085696348226 | 2248.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |

