================================================================================================
完成时间：2026-10-10 15:22:22（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791616789023-18 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:160 / P3:160 | P2:817 / P3:801 | 49.711 | 160 | 817 | 0.998 | 0.962 | 70.58823529411765 | 4.026845637583893 | 17.529411764705884 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | 不合格 | P2:192 / P3:176 | P2:353 / P3:401 | 51.562 | 171.5 | 401 | 1.589 | 0.959 | 22.88235294117647 | 1.2966666666666666 | 17.647058823529413 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 1 | 不合格 | P2:160 / P3:152 | P2:353 / P3:241 | 48.639 | 161 | 353 | 0.972 | 0.954 | 11.228571428571428 | 1.190909090909091 | 9.428571428571429 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | 不合格 | P2:136 / P3:144 | P2:289 / P3:257 | 43.955 | 137.5 | 289 | 0.999 | 0.944 | 29.823529411764707 | 1.56 | 19.11764705882353 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | 不合格 | P2:152 / P3:152 | P2:417 / P3:289 | 47.448 | 145 | 417 | 0.985 | 0.956 | 23.625 | 1.3948339483394834 | 16.9375 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | 不合格 | P2:152 / P3:144 | P2:273 / P3:225 | 49.793 | 159.5 | 273 | 1.199 | 0.964 | 19.666666666666668 | 1.4390243902439024 | 13.666666666666666 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-10-10 15:20:51 | 窗口结束：2026-10-10 15:21:11 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 716 | 160 | 817 | 160 | 801 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 724 | 192 | 353 | 176 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 724 | 160 | 353 | 152 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 748 | 136 | 289 | 144 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 720 | 152 | 417 | 152 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 712 | 152 | 273 | 144 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 160 | 160 | 817 |
| 1 | P3 | 136 | 160 | 160 | 801 |
| 2 | P2 | 152 | 192 | 192 | 353 |
| 2 | P3 | 144 | 176 | 176 | 401 |
| 3 | P2 | 136 | 160 | 160 | 353 |
| 3 | P3 | 144 | 152 | 160 | 241 |
| 4 | P2 | 120 | 136 | 144 | 289 |
| 4 | P3 | 136 | 144 | 152 | 257 |
| 5 | P2 | 120 | 152 | 152 | 417 |
| 5 | P3 | 128 | 152 | 152 | 289 |
| 6 | P2 | 144 | 152 | 160 | 273 |
| 6 | P3 | 136 | 144 | 160 | 225 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-10 15:22:17 | 2026-10-10 15:22:17 | 2026-10-10 15:22:17 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-10-10 15:21:37 | 2026-10-10 15:21:37 | 2026-10-10 15:21:37 | 2026-10-10 15:21:42 | 2026-10-10 15:21:42 | 2026-10-10 15:21:42 | 2026-10-10 15:21:42 | 2026-10-10 15:21:42 | 2026-10-10 15:21:42 | 2026-10-10 15:21:42 | 1 | - |
| 3 | 测试就绪 | 2026-10-10 15:21:37 | 2026-10-10 15:21:37 | 2026-10-10 15:21:37 | 2026-10-10 15:21:42 | 2026-10-10 15:21:42 | 2026-10-10 15:21:42 | 2026-10-10 15:21:42 | 2026-10-10 15:21:42 | 2026-10-10 15:21:42 | 2026-10-10 15:21:42 | 1 | - |
| 4 | 测试就绪 | 2026-10-10 15:21:37 | 2026-10-10 15:21:37 | 2026-10-10 15:21:37 | 2026-10-10 15:21:42 | 2026-10-10 15:21:42 | 2026-10-10 15:21:42 | 2026-10-10 15:21:42 | 2026-10-10 15:21:42 | 2026-10-10 15:21:42 | 2026-10-10 15:21:42 | 1 | - |
| 5 | 测试就绪 | 2026-10-10 15:21:37 | 2026-10-10 15:21:37 | 2026-10-10 15:21:37 | 2026-10-10 15:21:42 | 2026-10-10 15:21:42 | 2026-10-10 15:21:42 | 2026-10-10 15:21:42 | 2026-10-10 15:21:42 | 2026-10-10 15:21:42 | 2026-10-10 15:21:42 | 1 | - |
| 6 | 测试就绪 | 2026-10-10 15:21:37 | 2026-10-10 15:21:37 | 2026-10-10 15:21:37 | 2026-10-10 15:21:42 | 2026-10-10 15:21:42 | 2026-10-10 15:21:42 | 2026-10-10 15:21:42 | 2026-10-10 15:21:42 | 2026-10-10 15:21:42 | 2026-10-10 15:21:42 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 120 | 0.248 | 0.96 | 70.58823529411765 | 4.026845637583893 | 17.529411764705884 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 1 | 76 | 0.998 | 0.977 | 4155.5625 | 1.0025784854790554 | 4144.875 | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 136 | 0.98 | 0.956 | 4155.5625 | 1.0025784854790554 | 4144.875 | 合格 | 指标正常 |
| 热源检测 | 2 | 120 | 0.771 | 0.97 | 22.88235294117647 | 1.2966666666666666 | 17.647058823529413 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 156 | 1.567 | 0.947 | 1402.388888888889 | 0.637900535732336 | 2198.4444444444443 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 136 | 2.252 | 0.967 | 1416.8823529411766 | 0.6392176636059657 | 2216.5882352941176 | 合格 | 指标正常 |
| 热源检测 | 3 | 116 | 0.95 | 0.954 | 11.228571428571428 | 1.190909090909091 | 9.428571428571429 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 156 | 0.975 | 0.952 | 2674.8125 | 1.0254216982940387 | 2608.5 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 132 | 1.018 | 0.957 | 2341.2727272727275 | 1.0240701959017044 | 2286.242424242424 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 0.666 | 0.94 | 29.823529411764707 | 1.56 | 19.11764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 152 | 0.999 | 0.953 | 5020.764705882353 | 1.0014196545898255 | 5013.64705882353 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 132 | 0.985 | 0.94 | 4532.35294117647 | 1.0015989184551588 | 4525.117647058823 | 合格 | 指标正常 |
| 热源检测 | 5 | 120 | 0.897 | 0.94 | 23.625 | 1.3948339483394834 | 16.9375 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 156 | 0.988 | 0.948 | 5431.125 | 1.01217196836453 | 5365.8125 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 132 | 1.025 | 0.978 | 4944.75 | 1.0188927095004443 | 4853.0625 | 合格 | 指标正常 |
| 热源检测 | 6 | 120 | 0.722 | 0.965 | 19.666666666666668 | 1.4390243902439024 | 13.666666666666666 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 156 | 1.226 | 0.968 | 1533.7894736842106 | 0.8072799800548491 | 1899.9473684210527 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 128 | 1.46 | 0.958 | 1487.1176470588234 | 0.8238073514077163 | 1805.1764705882354 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 600 | 149 | - | 70.58823529411765 | 4.026845637583893 | 17.529411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 194.5 | 150 | - | 22.88235294117647 | 1.2966666666666666 | 17.647058823529413 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 17.5 | 196.5 | 165 | - | 11.228571428571428 | 1.190909090909091 | 9.428571428571429 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 253.5 | 162.5 | - | 29.823529411764707 | 1.56 | 19.11764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 189 | 135.5 | - | 23.625 | 1.3948339483394834 | 16.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 11 | 206.5 | 143.5 | - | 18.772727272727273 | 1.4390243902439024 | 13.045454545454545 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 33244.5 | 33159 | - | 4155.5625 | 1.0025784854790554 | 4144.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 12621.5 | 19786 | - | 1402.388888888889 | 0.637900535732336 | 2198.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16 | 42797 | 41736 | - | 2674.8125 | 1.0254216982940387 | 2608.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 42676.5 | 42616 | - | 5020.764705882353 | 1.0014196545898255 | 5013.64705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 43449 | 42926.5 | - | 5431.125 | 1.01217196836453 | 5365.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 14571 | 18049.5 | - | 1533.7894736842106 | 0.8072799800548491 | 1899.9473684210527 | 在线、无火警、无故障、光源就绪、同步正常 |

