================================================================================================
完成时间：2026-10-10 15:25:12（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791616958703-19 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:136 / P3:152 | P2:753 / P3:737 | 46.661 | 138 | 753 | 0.998 | 0.969 | 21.57894736842105 | 1.1111111111111112 | 19.42105263157895 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | 不合格 | P2:192 / P3:176 | P2:289 / P3:353 | 46.923 | 199 | 353 | 1.56 | 0.963 | 20.61111111111111 | 1.2244224422442245 | 16.833333333333332 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 1 | 不合格 | P2:160 / P3:152 | P2:289 / P3:161 | 51.354 | 166 | 289 | 0.97 | 0.961 | 27.5 | 1.4142857142857144 | 19.444444444444443 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | 不合格 | P2:152 / P3:176 | P2:241 / P3:225 | 47.047 | 158.5 | 241 | 0.982 | 0.948 | 31.625 | 1.7328767123287672 | 18.25 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | 不合格 | P2:160 / P3:176 | P2:369 / P3:257 | 47.006 | 161.5 | 369 | 0.984 | 0.959 | 25.75 | 1.4507042253521127 | 17.75 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | 不合格 | P2:152 / P3:160 | P2:225 / P3:225 | 48.782 | 155.5 | 225 | 1.195 | 0.962 | 26.294117647058822 | 1.4100946372239747 | 18.647058823529413 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-10-10 15:23:41 | 窗口结束：2026-10-10 15:24:01 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 696 | 136 | 753 | 152 | 737 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 688 | 192 | 289 | 176 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 688 | 160 | 289 | 152 | 161 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 700 | 152 | 241 | 176 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 708 | 160 | 369 | 176 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 700 | 152 | 225 | 160 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 120 | 136 | 136 | 753 |
| 1 | P3 | 120 | 152 | 152 | 737 |
| 2 | P2 | 160 | 192 | 192 | 289 |
| 2 | P3 | 144 | 176 | 176 | 353 |
| 3 | P2 | 136 | 160 | 160 | 289 |
| 3 | P3 | 144 | 152 | 152 | 161 |
| 4 | P2 | 128 | 152 | 152 | 241 |
| 4 | P3 | 144 | 176 | 176 | 225 |
| 5 | P2 | 120 | 160 | 160 | 369 |
| 5 | P3 | 136 | 176 | 176 | 257 |
| 6 | P2 | 144 | 152 | 160 | 225 |
| 6 | P3 | 136 | 160 | 176 | 225 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-10 15:25:08 | 2026-10-10 15:25:08 | 2026-10-10 15:25:08 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-10-10 15:24:26 | 2026-10-10 15:24:26 | 2026-10-10 15:24:26 | 2026-10-10 15:24:31 | 2026-10-10 15:24:31 | 2026-10-10 15:24:31 | 2026-10-10 15:24:31 | 2026-10-10 15:24:31 | 2026-10-10 15:24:32 | 2026-10-10 15:24:32 | 1 | - |
| 3 | 测试就绪 | 2026-10-10 15:24:26 | 2026-10-10 15:24:26 | 2026-10-10 15:24:26 | 2026-10-10 15:24:31 | 2026-10-10 15:24:31 | 2026-10-10 15:24:31 | 2026-10-10 15:24:31 | 2026-10-10 15:24:31 | 2026-10-10 15:24:32 | 2026-10-10 15:24:32 | 1 | - |
| 4 | 测试就绪 | 2026-10-10 15:24:26 | 2026-10-10 15:24:26 | 2026-10-10 15:24:26 | 2026-10-10 15:24:31 | 2026-10-10 15:24:31 | 2026-10-10 15:24:31 | 2026-10-10 15:24:31 | 2026-10-10 15:24:31 | 2026-10-10 15:24:32 | 2026-10-10 15:24:32 | 1 | - |
| 5 | 测试就绪 | 2026-10-10 15:24:26 | 2026-10-10 15:24:26 | 2026-10-10 15:24:26 | 2026-10-10 15:24:31 | 2026-10-10 15:24:31 | 2026-10-10 15:24:31 | 2026-10-10 15:24:31 | 2026-10-10 15:24:31 | 2026-10-10 15:24:32 | 2026-10-10 15:24:32 | 1 | - |
| 6 | 测试就绪 | 2026-10-10 15:24:26 | 2026-10-10 15:24:26 | 2026-10-10 15:24:26 | 2026-10-10 15:24:31 | 2026-10-10 15:24:31 | 2026-10-10 15:24:31 | 2026-10-10 15:24:31 | 2026-10-10 15:24:31 | 2026-10-10 15:24:32 | 2026-10-10 15:24:32 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 120 | 1.115 | 0.957 | 21.57894736842105 | 1.1111111111111112 | 19.42105263157895 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 84 | 0.998 | 0.993 | 4132.4375 | 1.0017271418831906 | 4125.3125 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 152 | 0.979 | 0.966 | 3889.3529411764707 | 1.0017271418831906 | 3882.6470588235293 | 合格 | 指标正常 |
| 热源检测 | 2 | 120 | 0.927 | 0.991 | 20.61111111111111 | 1.2244224422442245 | 16.833333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 140 | 1.616 | 0.967 | 1306.2105263157894 | 0.6138207360506529 | 2128 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 152 | 2.196 | 0.936 | 1407.6470588235295 | 0.6374194235789249 | 2208.3529411764707 | 合格 | 指标正常 |
| 热源检测 | 3 | 120 | 0.662 | 0.955 | 27.5 | 1.4142857142857144 | 19.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 140 | 0.972 | 0.948 | 4513 | 1.027968926079555 | 4390.210526315789 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 152 | 1.018 | 0.977 | 4545.529411764706 | 1.0236458291936574 | 4440.529411764706 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 0.671 | 0.939 | 31.625 | 1.7328767123287672 | 18.25 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 140 | 0.981 | 0.957 | 5032.64705882353 | 1.015694561513896 | 4954.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 148 | 0.992 | 0.951 | 4826.8125 | 1.0023101582069018 | 4815.6875 | 合格 | 指标正常 |
| 热源检测 | 5 | 116 | 0.815 | 0.958 | 25.75 | 1.4507042253521127 | 17.75 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 140 | 0.986 | 0.95 | 5414.8125 | 1.0136539136539136 | 5341.875 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 152 | 1.025 | 0.971 | 4912 | 1.0185456383406124 | 4822.5625 | 合格 | 指标正常 |
| 热源检测 | 6 | 120 | 0.832 | 0.973 | 26.294117647058822 | 1.4100946372239747 | 18.647058823529413 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 136 | 1.219 | 0.958 | 1566.421052631579 | 0.8165829835103027 | 1918.2631578947369 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 152 | 1.455 | 0.958 | 1492.4117647058824 | 0.8214933298795493 | 1816.7058823529412 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 205 | 184.5 | - | 21.57894736842105 | 1.1111111111111112 | 19.42105263157895 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 185.5 | 151.5 | - | 20.61111111111111 | 1.2244224422442245 | 16.833333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 247.5 | 175 | - | 27.5 | 1.4142857142857144 | 19.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 253 | 146 | - | 31.625 | 1.7328767123287672 | 18.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 206 | 142 | - | 25.75 | 1.4507042253521127 | 17.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 223.5 | 158.5 | - | 26.294117647058822 | 1.4100946372239747 | 18.647058823529413 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 33059.5 | 33002.5 | - | 4132.4375 | 1.0017271418831906 | 4125.3125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 13805 | 21529.5 | - | 1453.157894736842 | 0.6412132190715065 | 2266.2631578947367 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 44231 | 42906 | - | 4655.894736842105 | 1.0308814618002144 | 4516.421052631579 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 44118.5 | 43471 | - | 5190.411764705882 | 1.0148949874629063 | 5114.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 44884.5 | 44159 | - | 5610.5625 | 1.0164292669670962 | 5519.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 15151 | 18223.5 | - | 1594.842105263158 | 0.831399017751804 | 1918.2631578947369 | 在线、无火警、无故障、光源就绪、同步正常 |

