================================================================================================
完成时间：2026-10-10 15:27:54（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791617120621-20 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.6秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:176 | P2:817 / P3:753 | 47.646 | 173.5 | 817 | 0.988 | 0.948 | 22.125 | 1.102803738317757 | 20.0625 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:160 / P3:168 | P2:241 / P3:321 | 278.122 | 656 | 321 | 1.542 | 0.968 | 18.19047619047619 | 1.0700280112044818 | 17 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:160 | P2:273 / P3:175 | 50.656 | 162 | 273 | 1.034 | 0.973 | 23.72222222222222 | 1.2165242165242165 | 19.5 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:152 / P3:152 | P2:225 / P3:225 | 283.399 | 644 | 225 | 0.999 | 0.952 | 35 | 1.7603550295857988 | 19.88235294117647 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | 不合格 | P2:144 / P3:128 | P2:337 / P3:209 | 44.594 | 129 | 337 | 1.043 | 0.971 | 0 | 1.7907801418439717 | 0 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | A类合格 | P2:152 / P3:152 | P2:209 / P3:177 | 49.076 | 151.5 | 209 | 1.406 | 0.984 | 27.38888888888889 | 1.493939393939394 | 18.333333333333332 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-10 15:26:23 | 窗口结束：2026-10-10 15:26:43 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 748 | 168 | 817 | 176 | 753 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 780 | 160 | 241 | 168 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 780 | 160 | 273 | 160 | 175 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 784 | 152 | 225 | 152 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 788 | 144 | 337 | 128 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 764 | 152 | 209 | 152 | 177 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 168 | 184 | 817 |
| 1 | P3 | 152 | 176 | 176 | 753 |
| 2 | P2 | 136 | 160 | 160 | 241 |
| 2 | P3 | 136 | 168 | 168 | 321 |
| 3 | P2 | 128 | 160 | 160 | 273 |
| 3 | P3 | 136 | 160 | 160 | 175 |
| 4 | P2 | 128 | 152 | 152 | 225 |
| 4 | P3 | 112 | 152 | 160 | 225 |
| 5 | P2 | 128 | 144 | 144 | 337 |
| 5 | P3 | 120 | 128 | 136 | 209 |
| 6 | P2 | 144 | 152 | 152 | 209 |
| 6 | P3 | 136 | 152 | 160 | 177 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-10 15:27:49 | 2026-10-10 15:27:49 | 2026-10-10 15:27:49 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-10-10 15:27:08 | 2026-10-10 15:27:08 | 2026-10-10 15:27:08 | 2026-10-10 15:27:13 | 2026-10-10 15:27:13 | 2026-10-10 15:27:13 | 2026-10-10 15:27:13 | 2026-10-10 15:27:13 | 2026-10-10 15:27:13 | 2026-10-10 15:27:13 | 1 | - |
| 3 | 模式切换成功 | 2026-10-10 15:27:49 | 2026-10-10 15:27:49 | 2026-10-10 15:27:49 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-10-10 15:27:08 | 2026-10-10 15:27:08 | 2026-10-10 15:27:08 | 2026-10-10 15:27:13 | 2026-10-10 15:27:13 | 2026-10-10 15:27:13 | 2026-10-10 15:27:13 | 2026-10-10 15:27:13 | 2026-10-10 15:27:13 | 2026-10-10 15:27:13 | 1 | - |
| 5 | 模式切换成功 | 2026-10-10 15:27:49 | 2026-10-10 15:27:49 | 2026-10-10 15:27:49 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-10 15:27:49 | 2026-10-10 15:27:49 | 2026-10-10 15:27:49 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 108 | 0.992 | 0.913 | 22.125 | 1.102803738317757 | 20.0625 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 84 | 0.988 | 0.986 | 4163.375 | 1.0110186983972802 | 4118 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 152 | 0.805 | 0.949 | 3918.470588235294 | 1.0110186983972802 | 3875.764705882353 | 合格 | 指标正常 |
| 热源检测 | 2 | 108 | 1.066 | 0.949 | 18.19047619047619 | 1.0700280112044818 | 17 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 144 | 1.542 | 0.976 | 1258.409090909091 | 0.6484517730828688 | 1940.6363636363637 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 148 | 1.23 | 0.973 | 1387.1176470588234 | 0.6407706312328469 | 2164.764705882353 | 合格 | 指标正常 |
| 热源检测 | 3 | 108 | 1.011 | 0.977 | 23.72222222222222 | 1.2165242165242165 | 19.5 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 104 | 1.034 | 0.988 | 3980.777777777778 | 0.9678787551329155 | 4112.888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 148 | 1.076 | 0.961 | 3653.684210526316 | 0.9700001397292048 | 3766.684210526316 | 合格 | 指标正常 |
| 热源检测 | 4 | 108 | 0.621 | 0.944 | 35 | 1.7603550295857988 | 19.88235294117647 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 152 | 0.999 | 0.942 | 5138.588235294118 | 1.0054325307306293 | 5110.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 148 | 0.791 | 0.966 | 4501.64705882353 | 1.0069208705034078 | 4470.705882352941 | 合格 | 指标正常 |
| 热源检测 | 5 | 108 | 0.535 | 0.967 | 0 | 1.7907801418439717 | 0 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 5 | 104 | 1.043 | 0.988 | 4780.75 | 0.9601345584174323 | 4979.25 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 148 | 1.005 | 0.964 | 4615.1875 | 0.9614473204520598 | 4800.25 | 合格 | 指标正常 |
| 热源检测 | 6 | 104 | 0.608 | 0.978 | 27.38888888888889 | 1.493939393939394 | 18.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 104 | 1.406 | 0.995 | 805.1052631578947 | 0.6885268037988928 | 1169.3157894736842 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 148 | 1.558 | 0.98 | 849.8333333333334 | 0.7212844209732177 | 1178.2222222222222 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 177 | 160.5 | - | 22.125 | 1.102803738317757 | 20.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 10.5 | 191 | 178.5 | - | 18.19047619047619 | 1.0700280112044818 | 17 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 213.5 | 175.5 | - | 23.72222222222222 | 1.2165242165242165 | 19.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 297.5 | 169 | - | 35 | 1.7603550295857988 | 19.88235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 252.5 | 141 | - | 31.5625 | 1.7907801418439717 | 17.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 246.5 | 165 | - | 27.38888888888889 | 1.493939393939394 | 18.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 33307 | 32944 | - | 4163.375 | 1.0110186983972802 | 4118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 11 | 13842.5 | 21347 | - | 1258.409090909091 | 0.6484517730828688 | 1940.6363636363637 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 35827 | 37016 | - | 3980.777777777778 | 0.9678787551329155 | 4112.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43678 | 43442 | - | 5138.588235294118 | 1.0054325307306293 | 5110.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 38246 | 39834 | - | 4780.75 | 0.9601345584174323 | 4979.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 7648.5 | 11108.5 | - | 805.1052631578947 | 0.6885268037988928 | 1169.3157894736842 | 在线、无火警、无故障、光源就绪、同步正常 |

