================================================================================================
完成时间：2026-10-10 15:33:03（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791617429819-21 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.1秒 | 设备：6（A 3 / B 0 / NG 2 / 复测 1 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.16 | 90.22.09.15 | 3 | 2 | 无火警 | 无故障 | 异常 | 软件版本不一致；探头数量不一致 |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:168 / P3:152 | P2:257 / P3:225 | 51.297 | 166 | 257 | 0.994 | 0.95 | 29.1875 | 1.6920289855072463 | 17.25 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | A类合格 | P2:152 / P3:128 | P2:385 / P3:225 | 51.471 | 173.5 | 385 | 1.582 | 0.948 | 21.68421052631579 | 1.4305555555555556 | 15.157894736842104 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:168 / P3:168 | P2:369 / P3:289 | 54.717 | 171 | 369 | 0.86 | 0.932 | 12.705882352941176 | 1.4210526315789473 | 8.941176470588236 | 0 | 软件版本不一致 |
| 4 | 1 | A类合格 | P2:168 / P3:176 | P2:385 / P3:417 | 53.33 | 182 | 417 | 1.003 | 0.951 | 33.625 | 1.4385026737967914 | 23.375 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:144 / P3:152 | P2:161 / P3:353 | 51.503 | 152 | 353 | 1.009 | 0.963 | 0 | 1.1844660194174756 | 0 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | A类合格 | P2:152 / P3:152 | P2:609 / P3:609 | 56.459 | 161.5 | 609 | 1.188 | 0.961 | 1.3741190455973509 | 0.7052337996252234 | 1.948458860490787 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-10 15:31:33 | 窗口结束：2026-10-10 15:31:53 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 588 | 168 | 257 | 152 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 572 | 152 | 385 | 128 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 600 | 168 | 369 | 168 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 596 | 168 | 385 | 176 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 588 | 144 | 161 | 152 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 580 | 152 | 609 | 152 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 168 | 168 | 257 |
| 1 | P3 | 144 | 152 | 152 | 225 |
| 2 | P2 | 128 | 152 | 160 | 385 |
| 2 | P3 | 112 | 128 | 128 | 225 |
| 3 | P2 | 160 | 168 | 184 | 369 |
| 3 | P3 | 152 | 168 | 168 | 289 |
| 4 | P2 | 168 | 168 | 200 | 385 |
| 4 | P3 | 176 | 176 | 192 | 417 |
| 5 | P2 | 128 | 144 | 152 | 161 |
| 5 | P3 | 136 | 152 | 168 | 353 |
| 6 | P2 | 120 | 152 | 160 | 609 |
| 6 | P3 | 144 | 152 | 160 | 609 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-10 15:32:59 | 2026-10-10 15:32:59 | 2026-10-10 15:32:59 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-10-10 15:32:18 | 2026-10-10 15:32:18 | 2026-10-10 15:32:18 | 2026-10-10 15:32:23 | 2026-10-10 15:32:23 | 2026-10-10 15:32:23 | 2026-10-10 15:32:23 | 2026-10-10 15:32:23 | 2026-10-10 15:32:24 | 2026-10-10 15:32:24 | 1 | - |
| 3 | 测试就绪 | 2026-10-10 15:32:18 | 2026-10-10 15:32:18 | 2026-10-10 15:32:18 | 2026-10-10 15:32:23 | 2026-10-10 15:32:23 | 2026-10-10 15:32:23 | 2026-10-10 15:32:23 | 2026-10-10 15:32:23 | 2026-10-10 15:32:24 | 2026-10-10 15:32:24 | 1 | - |
| 4 | 测试就绪 | 2026-10-10 15:32:18 | 2026-10-10 15:32:18 | 2026-10-10 15:32:18 | 2026-10-10 15:32:23 | 2026-10-10 15:32:23 | 2026-10-10 15:32:23 | 2026-10-10 15:32:23 | 2026-10-10 15:32:23 | 2026-10-10 15:32:24 | 2026-10-10 15:32:24 | 1 | - |
| 5 | 测试就绪 | 2026-10-10 15:32:18 | 2026-10-10 15:32:18 | 2026-10-10 15:32:18 | 2026-10-10 15:32:24 | 2026-10-10 15:32:24 | 2026-10-10 15:32:24 | 2026-10-10 15:32:24 | 2026-10-10 15:32:24 | 2026-10-10 15:32:24 | 2026-10-10 15:32:24 | 1 | - |
| 6 | 测试就绪 | 2026-10-10 15:32:18 | 2026-10-10 15:32:18 | 2026-10-10 15:32:18 | 2026-10-10 15:32:24 | 2026-10-10 15:32:24 | 2026-10-10 15:32:24 | 2026-10-10 15:32:24 | 2026-10-10 15:32:24 | 2026-10-10 15:32:24 | 2026-10-10 15:32:24 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 116 | 0.687 | 0.953 | 29.1875 | 1.6920289855072463 | 17.25 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 1 | 76 | 0.994 | 0.949 | 3884.5882352941176 | 1.0086757293416833 | 3851.176470588235 | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 124 | 0.711 | 0.948 | 3884.5882352941176 | 1.0086757293416833 | 3851.176470588235 | 合格 | 指标正常 |
| 热源检测 | 2 | 116 | 0.609 | 0.944 | 21.68421052631579 | 1.4305555555555556 | 15.157894736842104 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 144 | 1.582 | 0.935 | 1597.9375 | 0.5866278135970447 | 2723.9375 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 124 | 1.082 | 0.966 | 1536.4375 | 0.6302040607054963 | 2438 | 合格 | 指标正常 |
| 热源检测 | 3 | 116 | 0.654 | 0.917 | 12.705882352941176 | 1.4210526315789473 | 8.941176470588236 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 148 | 0.86 | 0.908 | 2602.9117647058824 | 1.0026851872833156 | 2595.9411764705883 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 124 | 0.572 | 0.968 | 2351.030303030303 | 1.0067476383265856 | 2335.2727272727275 | 合格 | 指标正常 |
| 热源检测 | 4 | 112 | 0.57 | 0.953 | 33.625 | 1.4385026737967914 | 23.375 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 144 | 1.003 | 0.94 | 5250.941176470588 | 0.9986575078871411 | 5258 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 124 | 1.062 | 0.958 | 4656.529411764706 | 0.9956857516602938 | 4676.705882352941 | 合格 | 指标正常 |
| 热源检测 | 5 | 112 | 0.681 | 0.972 | 0 | 1.1844660194174756 | 0 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 144 | 1.009 | 0.934 | 5611.5 | 0.9916829583485205 | 5658.5625 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 120 | 0.718 | 0.985 | 4917.375 | 0.9922439559608036 | 4955.8125 | 合格 | 指标正常 |
| 热源检测 | 6 | 116 | 0.877 | 0.95 | 1.3741190455973509 | 0.7052337996252234 | 1.948458860490787 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 144 | 1.188 | 0.958 | 885.5151515151515 | 0.8206352326658991 | 1079.060606060606 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 120 | 1.069 | 0.974 | 867.030303030303 | 0.8387664165103189 | 1033.6969696969697 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 233.5 | 138 | - | 29.1875 | 1.6920289855072463 | 17.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 206 | 144 | - | 21.68421052631579 | 1.4305555555555556 | 15.157894736842104 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 17 | 216 | 152 | - | 12.705882352941176 | 1.4210526315789473 | 8.941176470588236 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 269 | 187 | - | 33.625 | 1.4385026737967914 | 23.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 244 | 206 | - | 0 | 1.1844660194174756 | 0 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 5888.5 | 8091.5 | 11473.5 | - | 1.3741190455973509 | 0.7052337996252234 | 1.948458860490787 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 33019 | 32735 | - | 3884.5882352941176 | 1.0086757293416833 | 3851.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 12783.5 | 21791.5 | - | 1597.9375 | 0.5866278135970447 | 2723.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 17 | 44249.5 | 44131 | - | 2602.9117647058824 | 1.0026851872833156 | 2595.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 44633 | 44693 | - | 5250.941176470588 | 0.9986575078871411 | 5258 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 44892 | 45268.5 | - | 5611.5 | 0.9916829583485205 | 5658.5625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 14611 | 17804.5 | - | 885.5151515151515 | 0.8206352326658991 | 1079.060606060606 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-10-10 15:39:00（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791617785398-22 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：154.8秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:152 | P2:191 / P3:337 | 47.298 | 155 | 337 | 0.958 | 0.946 | 0 | 1.1886304909560723 | 0 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:200 / P3:192 | P2:271 / P3:239 | 47.315 | 177 | 271 | 1.387 | 0.957 | 21.529411764705884 | 1.2119205298013245 | 17.764705882352942 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:152 / P3:136 | P2:433 / P3:593 | 46.268 | 142 | 593 | 0.947 | 0.937 | 20.444444444444443 | 1.2348993288590604 | 16.555555555555557 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:152 | P2:305 / P3:193 | 49.719 | 151 | 305 | 1.014 | 0.908 | 26 | 1.0918635170603674 | 23.8125 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:136 / P3:144 | P2:433 / P3:289 | 42.028 | 128.5 | 433 | 1.025 | 0.968 | 22.9375 | 1.1504702194357366 | 19.9375 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:176 | P2:399 / P3:225 | 52.325 | 168 | 399 | 1.411 | 0.953 | 19.476190476190474 | 1.4818840579710144 | 13.142857142857142 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-10 15:37:29 | 窗口结束：2026-10-10 15:37:49 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 748 | 160 | 191 | 152 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 736 | 200 | 271 | 192 | 239 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 752 | 152 | 433 | 136 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 740 | 168 | 305 | 152 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 744 | 136 | 433 | 144 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 740 | 168 | 399 | 176 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 168 | 191 |
| 1 | P3 | 120 | 152 | 168 | 337 |
| 2 | P2 | 152 | 200 | 200 | 271 |
| 2 | P3 | 160 | 192 | 208 | 239 |
| 3 | P2 | 136 | 152 | 160 | 433 |
| 3 | P3 | 136 | 136 | 144 | 593 |
| 4 | P2 | 136 | 168 | 168 | 305 |
| 4 | P3 | 120 | 152 | 160 | 193 |
| 5 | P2 | 128 | 136 | 152 | 433 |
| 5 | P3 | 128 | 144 | 160 | 289 |
| 6 | P2 | 144 | 168 | 176 | 399 |
| 6 | P3 | 176 | 176 | 192 | 225 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-10 15:38:14 | 2026-10-10 15:38:14 | 2026-10-10 15:38:14 | 2026-10-10 15:38:20 | 2026-10-10 15:38:20 | 2026-10-10 15:38:20 | 2026-10-10 15:38:20 | 2026-10-10 15:38:20 | 2026-10-10 15:38:20 | 2026-10-10 15:38:20 | 1 | - |
| 2 | 测试就绪 | 2026-10-10 15:38:14 | 2026-10-10 15:38:14 | 2026-10-10 15:38:14 | 2026-10-10 15:38:20 | 2026-10-10 15:38:20 | 2026-10-10 15:38:20 | 2026-10-10 15:38:20 | 2026-10-10 15:38:20 | 2026-10-10 15:38:20 | 2026-10-10 15:38:20 | 1 | - |
| 3 | 测试就绪 | 2026-10-10 15:38:14 | 2026-10-10 15:38:14 | 2026-10-10 15:38:14 | 2026-10-10 15:38:19 | 2026-10-10 15:38:19 | 2026-10-10 15:38:19 | 2026-10-10 15:38:19 | 2026-10-10 15:38:19 | 2026-10-10 15:38:20 | 2026-10-10 15:38:20 | 1 | - |
| 4 | 模式切换成功 | 2026-10-10 15:38:55 | 2026-10-10 15:38:55 | 2026-10-10 15:38:55 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-10-10 15:38:14 | 2026-10-10 15:38:14 | 2026-10-10 15:38:14 | 2026-10-10 15:38:19 | 2026-10-10 15:38:19 | 2026-10-10 15:38:19 | 2026-10-10 15:38:19 | 2026-10-10 15:38:19 | 2026-10-10 15:38:20 | 2026-10-10 15:38:20 | 1 | - |
| 6 | 测试就绪 | 2026-10-10 15:38:14 | 2026-10-10 15:38:14 | 2026-10-10 15:38:14 | 2026-10-10 15:38:19 | 2026-10-10 15:38:19 | 2026-10-10 15:38:19 | 2026-10-10 15:38:19 | 2026-10-10 15:38:19 | 2026-10-10 15:38:20 | 2026-10-10 15:38:20 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 112 | 0.922 | 0.907 | 0 | 1.1886304909560723 | 0 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 148 | 0.958 | 0.953 | 5598.9375 | 1.0050599111430238 | 5570.75 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 136 | 0.758 | 0.97 | 4888.5 | 0.9912679804828591 | 4931.5625 | 合格 | 指标正常 |
| 热源检测 | 2 | 112 | 0.875 | 0.899 | 21.529411764705884 | 1.2119205298013245 | 17.764705882352942 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 148 | 1.387 | 0.972 | 1645.888888888889 | 0.7275718951840664 | 2262.1666666666665 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 136 | 1.441 | 0.982 | 1316.8235294117646 | 0.6147129088063267 | 2142.176470588235 | 合格 | 指标正常 |
| 热源检测 | 3 | 108 | 0.749 | 0.888 | 20.444444444444443 | 1.2348993288590604 | 16.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 148 | 0.947 | 0.961 | 4755.105263157895 | 1.0071792470708896 | 4721.210526315789 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 136 | 0.838 | 0.947 | 4949 | 1.0072762428128021 | 4913.25 | 合格 | 指标正常 |
| 热源检测 | 4 | 112 | 0.912 | 0.96 | 26 | 1.0918635170603674 | 23.8125 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 84 | 1.014 | 0.828 | 4096.4375 | 0.9734879990494296 | 4208 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 136 | 2.108 | 0.911 | 4096.4375 | 0.9734879990494296 | 4208 | 合格 | 指标正常 |
| 热源检测 | 5 | 112 | 0.894 | 0.953 | 22.9375 | 1.1504702194357366 | 19.9375 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 152 | 1.025 | 0.974 | 5287.176470588235 | 1.0107505116613813 | 5230.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 136 | 1.028 | 0.978 | 4644.823529411765 | 1.014127559014667 | 4580.117647058823 | 合格 | 指标正常 |
| 热源检测 | 6 | 112 | 0.73 | 0.949 | 19.476190476190474 | 1.4818840579710144 | 13.142857142857142 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 148 | 1.411 | 0.949 | 1468 | 0.7012738853503184 | 2093.3333333333335 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 136 | 1.217 | 0.961 | 1455.1176470588234 | 0.6830217853494216 | 2130.4117647058824 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 230 | 193.5 | - | 0 | 1.1886304909560723 | 0 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 183 | 151 | - | 21.529411764705884 | 1.2119205298013245 | 17.764705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 184 | 149 | - | 19.36842105263158 | 1.2348993288590604 | 15.68421052631579 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 208 | 190.5 | - | 26 | 1.0918635170603674 | 23.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 183.5 | 159.5 | - | 22.9375 | 1.1504702194357366 | 19.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 10.5 | 204.5 | 138 | - | 19.476190476190474 | 1.4818840579710144 | 13.142857142857142 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 44791.5 | 44566 | - | 5598.9375 | 1.0050599111430238 | 5570.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14813 | 20359.5 | - | 1645.888888888889 | 0.7275718951840664 | 2262.1666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 45173.5 | 44851.5 | - | 4755.105263157895 | 1.0071792470708896 | 4721.210526315789 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 32771.5 | 33664 | - | 4096.4375 | 0.9734879990494296 | 4208 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44941 | 44463 | - | 5287.176470588235 | 1.0107505116613813 | 5230.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 13212 | 18840 | - | 1468 | 0.7012738853503184 | 2093.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |

