================================================================================================
完成时间：2026-10-10 15:44:13（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791618099541-23 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：154.2秒 | 设备：6（A 5 / B 0 / NG 0 / 复测 1 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:152 / P3:136 | P2:337 / P3:497 | 38.724 | 138.5 | 497 | 1.012 | 0.978 | 27.1875 | 1.3765822784810127 | 19.75 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:176 | P2:545 / P3:545 | 51.299 | 188 | 545 | 1.42 | 0.961 | 14.125 | 1.2150537634408602 | 11.625 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:176 | P2:417 / P3:385 | 48.626 | 168 | 417 | 0.987 | 0.969 | 25.6875 | 1.1048387096774193 | 23.25 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 需复测 | P2:248 / P3:136 | P2:369 / P3:207 | 55.813 | 224 | 369 | 0.609 | 0.902 | 39.11764705882353 | 1.6379310344827587 | 23.88235294117647 | 0 | FLASH_SAMPLES_MISSING |
| 5 | 1 | A类合格 | P2:136 / P3:144 | P2:257 / P3:207 | 46.329 | 142 | 257 | 1.005 | 0.938 | 28.3125 | 1.4024767801857585 | 20.1875 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:144 / P3:144 | P2:225 / P3:401 | 47.253 | 141 | 401 | 1.179 | 0.943 | 29.41176470588235 | 1.440922190201729 | 20.41176470588235 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-10 15:42:42 | 窗口结束：2026-10-10 15:43:03 | 有效采集时长：20.3秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 648 | 152 | 337 | 136 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 660 | 176 | 545 | 176 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 648 | 160 | 417 | 176 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 672 | 248 | 369 | 136 | 207 | 不合格 | 噪声波动值超过上限 |
| 5 | 660 | 136 | 257 | 144 | 207 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 664 | 144 | 225 | 144 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 120 | 152 | 152 | 337 |
| 1 | P3 | 96 | 136 | 136 | 497 |
| 2 | P2 | 176 | 176 | 184 | 545 |
| 2 | P3 | 160 | 176 | 176 | 545 |
| 3 | P2 | 128 | 160 | 160 | 417 |
| 3 | P3 | 120 | 176 | 176 | 385 |
| 4 | P2 | 192 | 248 | 248 | 369 |
| 4 | P3 | 104 | 136 | 136 | 207 |
| 5 | P2 | 136 | 136 | 152 | 257 |
| 5 | P3 | 136 | 144 | 152 | 207 |
| 6 | P2 | 144 | 144 | 168 | 225 |
| 6 | P3 | 136 | 144 | 152 | 401 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-10 15:43:28 | 2026-10-10 15:43:28 | 2026-10-10 15:43:28 | 2026-10-10 15:43:33 | 2026-10-10 15:43:33 | 2026-10-10 15:43:33 | 2026-10-10 15:43:33 | 2026-10-10 15:43:33 | 2026-10-10 15:43:33 | 2026-10-10 15:43:33 | 1 | - |
| 2 | 测试就绪 | 2026-10-10 15:43:28 | 2026-10-10 15:43:28 | 2026-10-10 15:43:28 | 2026-10-10 15:43:33 | 2026-10-10 15:43:33 | 2026-10-10 15:43:33 | 2026-10-10 15:43:33 | 2026-10-10 15:43:33 | 2026-10-10 15:43:33 | 2026-10-10 15:43:33 | 1 | - |
| 3 | 测试就绪 | 2026-10-10 15:43:28 | 2026-10-10 15:43:28 | 2026-10-10 15:43:28 | 2026-10-10 15:43:33 | 2026-10-10 15:43:33 | 2026-10-10 15:43:33 | 2026-10-10 15:43:33 | 2026-10-10 15:43:33 | 2026-10-10 15:43:34 | 2026-10-10 15:43:34 | 1 | - |
| 4 | 模式切换成功 | 2026-10-10 15:44:09 | 2026-10-10 15:44:09 | 2026-10-10 15:44:09 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-10-10 15:43:28 | 2026-10-10 15:43:28 | 2026-10-10 15:43:28 | 2026-10-10 15:43:33 | 2026-10-10 15:43:33 | 2026-10-10 15:43:33 | 2026-10-10 15:43:33 | 2026-10-10 15:43:33 | 2026-10-10 15:43:33 | 2026-10-10 15:43:33 | 1 | - |
| 6 | 测试就绪 | 2026-10-10 15:43:28 | 2026-10-10 15:43:28 | 2026-10-10 15:43:28 | 2026-10-10 15:43:33 | 2026-10-10 15:43:33 | 2026-10-10 15:43:33 | 2026-10-10 15:43:33 | 2026-10-10 15:43:33 | 2026-10-10 15:43:33 | 2026-10-10 15:43:33 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 108 | 0.716 | 0.978 | 27.1875 | 1.3765822784810127 | 19.75 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 144 | 1.011 | 0.968 | 5368 | 0.9939130233526975 | 5400.875 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 140 | 0.981 | 0.988 | 4931.1875 | 0.9882634400521069 | 4989.75 | 合格 | 指标正常 |
| 热源检测 | 2 | 108 | 0.907 | 0.955 | 14.125 | 1.2150537634408602 | 11.625 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 140 | 1.446 | 0.945 | 730.8529411764706 | 0.6715764438798951 | 1088.264705882353 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 140 | 1.833 | 0.983 | 851.6060606060606 | 0.6969644362878825 | 1221.878787878788 | 合格 | 指标正常 |
| 热源检测 | 3 | 108 | 0.859 | 0.984 | 25.6875 | 1.1048387096774193 | 23.25 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 140 | 0.99 | 0.949 | 5080.235294117647 | 1.0103534201382796 | 5028.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 140 | 1.01 | 0.979 | 4615.588235294118 | 1.0159385762746977 | 4543.176470588235 | 合格 | 指标正常 |
| 热源检测 | 4 | 108 | 0.609 | 0.902 | 39.11764705882353 | 1.6379310344827587 | 23.88235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 5 | 108 | 0.699 | 0.955 | 28.3125 | 1.4024767801857585 | 20.1875 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 140 | 1.003 | 0.931 | 5029 | 1.010818416136584 | 4975.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 136 | 0.965 | 0.932 | 4562.058823529412 | 1.0012135138973162 | 4556.529411764706 | 合格 | 指标正常 |
| 热源检测 | 6 | 108 | 0.971 | 0.94 | 29.41176470588235 | 1.440922190201729 | 20.41176470588235 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 136 | 1.18 | 0.941 | 1540.9411764705883 | 0.8709066125868546 | 1769.3529411764705 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 140 | 1.456 | 0.946 | 1617.875 | 0.7802158056543492 | 2073.625 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 217.5 | 158 | - | 27.1875 | 1.3765822784810127 | 19.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16 | 226 | 186 | - | 14.125 | 1.2150537634408602 | 11.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 205.5 | 186 | - | 25.6875 | 1.1048387096774193 | 23.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 332.5 | 203 | - | 39.11764705882353 | 1.6379310344827587 | 23.88235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 226.5 | 161.5 | - | 28.3125 | 1.4024767801857585 | 20.1875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 250 | 173.5 | - | 29.41176470588235 | 1.440922190201729 | 20.41176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 44538 | 44876.5 | - | 5567.25 | 0.9924570766436777 | 5609.5625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17 | 14051.5 | 20161 | - | 826.5588235294117 | 0.6969644362878825 | 1185.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 44748 | 44166.5 | - | 5264.470588235294 | 1.013166087419198 | 5196.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44050 | 43683.5 | - | 5182.35294117647 | 1.0083898954983004 | 5139.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 14505 | 16589 | - | 1706.4705882352941 | 0.8743745855687504 | 1951.6470588235295 | 在线、无火警、无故障、光源就绪、同步正常 |

