================================================================================================
完成时间：2026-10-10 15:48:48（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791618372821-24 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：155.4秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:240 / P3:128 | P2:385 / P3:287 | 74.432 | 256 | 385 | 1.122 | 0.943 | 34.666666666666664 | 1.862686567164179 | 18.61111111111111 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 240 > B上限 220 |
| 2 | 1 | A类合格 | P2:168 / P3:160 | P2:337 / P3:353 | 68.395 | 246 | 353 | 1.1 | 0.944 | 14.212121212121213 | 1.3515850144092219 | 10.515151515151516 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:152 | P2:241 / P3:161 | 68.69 | 212 | 241 | 0.999 | 0.963 | 28.176470588235293 | 1.3305555555555555 | 21.176470588235293 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:144 / P3:136 | P2:385 / P3:143 | 44.056 | 147.5 | 385 | 0.992 | 0.94 | 26.294117647058822 | 1.4752475247524752 | 17.823529411764707 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:192 / P3:192 | P2:1025 / P3:977 | 69.007 | 225 | 1025 | 0.995 | 0.969 | 25.294117647058822 | 1.0411622276029056 | 24.294117647058822 | 0 | P2 噪声绝对值超过上限 |
| 6 | 1 | A类合格 | P2:168 / P3:152 | P2:305 / P3:321 | 67.596 | 225.5 | 321 | 1.457 | 0.953 | 14.176470588235293 | 1.4345238095238095 | 9.882352941176471 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-10 15:47:16 | 窗口结束：2026-10-10 15:47:37 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 724 | 240 | 385 | 128 | 287 | 不合格 | 噪声波动值超过上限 |
| 2 | 736 | 168 | 337 | 160 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 724 | 160 | 241 | 152 | 161 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 740 | 144 | 385 | 136 | 143 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 748 | 192 | 1025 | 192 | 977 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 732 | 168 | 305 | 152 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 192 | 240 | 240 | 385 |
| 1 | P3 | 128 | 128 | 160 | 287 |
| 2 | P2 | 136 | 168 | 168 | 337 |
| 2 | P3 | 144 | 160 | 168 | 353 |
| 3 | P2 | 128 | 160 | 160 | 241 |
| 3 | P3 | 128 | 152 | 152 | 161 |
| 4 | P2 | 136 | 144 | 152 | 385 |
| 4 | P3 | 136 | 136 | 136 | 143 |
| 5 | P2 | 136 | 192 | 192 | 1025 |
| 5 | P3 | 136 | 192 | 192 | 977 |
| 6 | P2 | 152 | 168 | 184 | 305 |
| 6 | P3 | 136 | 152 | 176 | 321 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-10 15:48:02 | 2026-10-10 15:48:02 | 2026-10-10 15:48:02 | 2026-10-10 15:48:07 | 2026-10-10 15:48:07 | 2026-10-10 15:48:07 | 2026-10-10 15:48:07 | 2026-10-10 15:48:07 | 2026-10-10 15:48:08 | 2026-10-10 15:48:08 | 1 | - |
| 2 | 测试就绪 | 2026-10-10 15:48:02 | 2026-10-10 15:48:02 | 2026-10-10 15:48:02 | 2026-10-10 15:48:07 | 2026-10-10 15:48:07 | 2026-10-10 15:48:07 | 2026-10-10 15:48:07 | 2026-10-10 15:48:07 | 2026-10-10 15:48:08 | 2026-10-10 15:48:08 | 1 | - |
| 3 | 测试就绪 | 2026-10-10 15:48:02 | 2026-10-10 15:48:02 | 2026-10-10 15:48:02 | 2026-10-10 15:48:07 | 2026-10-10 15:48:07 | 2026-10-10 15:48:07 | 2026-10-10 15:48:07 | 2026-10-10 15:48:07 | 2026-10-10 15:48:08 | 2026-10-10 15:48:08 | 1 | - |
| 4 | 测试就绪 | 2026-10-10 15:48:02 | 2026-10-10 15:48:02 | 2026-10-10 15:48:02 | 2026-10-10 15:48:07 | 2026-10-10 15:48:07 | 2026-10-10 15:48:07 | 2026-10-10 15:48:07 | 2026-10-10 15:48:07 | 2026-10-10 15:48:08 | 2026-10-10 15:48:08 | 1 | - |
| 5 | 测试就绪 | 2026-10-10 15:48:02 | 2026-10-10 15:48:02 | 2026-10-10 15:48:02 | 2026-10-10 15:48:07 | 2026-10-10 15:48:07 | 2026-10-10 15:48:07 | 2026-10-10 15:48:07 | 2026-10-10 15:48:07 | 2026-10-10 15:48:08 | 2026-10-10 15:48:08 | 1 | - |
| 6 | 测试就绪 | 2026-10-10 15:48:02 | 2026-10-10 15:48:02 | 2026-10-10 15:48:02 | 2026-10-10 15:48:07 | 2026-10-10 15:48:07 | 2026-10-10 15:48:07 | 2026-10-10 15:48:07 | 2026-10-10 15:48:07 | 2026-10-10 15:48:08 | 2026-10-10 15:48:08 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 140 | 0.643 | 0.914 | 34.666666666666664 | 1.862686567164179 | 18.61111111111111 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 1 | 156 | 1.122 | 0.955 | 4906.277777777777 | 1.011963010920258 | 4848.277777777777 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 136 | 1.053 | 0.957 | 4537.470588235294 | 1.0108771148125335 | 4488.64705882353 | 合格 | 指标正常 |
| 热源检测 | 2 | 140 | 0.738 | 0.95 | 14.212121212121213 | 1.3515850144092219 | 10.515151515151516 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 160 | 1.1 | 0.934 | 991.9714285714285 | 0.8643662708193293 | 1147.6285714285714 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 140 | 1.518 | 0.947 | 806.7647058823529 | 0.6828988971045884 | 1181.3823529411766 | 合格 | 指标正常 |
| 热源检测 | 3 | 140 | 0.752 | 0.964 | 28.176470588235293 | 1.3305555555555555 | 21.176470588235293 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 152 | 0.999 | 0.954 | 5226 | 1.000777263357102 | 5221.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 144 | 0.989 | 0.975 | 4645.882352941177 | 0.9994685024423579 | 4648.35294117647 | 合格 | 指标正常 |
| 热源检测 | 4 | 140 | 0.678 | 0.968 | 26.294117647058822 | 1.4752475247524752 | 17.823529411764707 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 160 | 0.992 | 0.912 | 5300.411764705882 | 1.0084384407910199 | 5256.058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 144 | 0.961 | 0.946 | 4657.470588235294 | 1.0136732002714155 | 4594.64705882353 | 合格 | 指标正常 |
| 热源检测 | 5 | 140 | 0.96 | 0.97 | 25.294117647058822 | 1.0411622276029056 | 24.294117647058822 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 160 | 0.995 | 0.974 | 5042.444444444444 | 1.0044265415430924 | 5020.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 144 | 1.028 | 0.963 | 4671.64705882353 | 1.0027398643956515 | 4658.882352941177 | 合格 | 指标正常 |
| 热源检测 | 6 | 140 | 0.73 | 0.948 | 14.176470588235293 | 1.4345238095238095 | 9.882352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 152 | 1.457 | 0.946 | 718.7222222222222 | 0.7266140582437024 | 989.1388888888889 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 144 | 1.679 | 0.965 | 761 | 0.7848692592367894 | 969.5882352941177 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 312 | 167.5 | - | 34.666666666666664 | 1.862686567164179 | 18.61111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 234.5 | 173.5 | - | 14.212121212121213 | 1.3515850144092219 | 10.515151515151516 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 239.5 | 180 | - | 28.176470588235293 | 1.3305555555555555 | 21.176470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 223.5 | 151.5 | - | 26.294117647058822 | 1.4752475247524752 | 17.823529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 215 | 206.5 | - | 25.294117647058822 | 1.0411622276029056 | 24.294117647058822 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 17 | 241 | 168 | - | 14.176470588235293 | 1.4345238095238095 | 9.882352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 44156.5 | 43634.5 | - | 4906.277777777777 | 1.011963010920258 | 4848.277777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17.5 | 17359.5 | 20083.5 | - | 991.9714285714285 | 0.8643662708193293 | 1147.6285714285714 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 44421 | 44386.5 | - | 5226 | 1.000777263357102 | 5221.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45053.5 | 44676.5 | - | 5300.411764705882 | 1.0084384407910199 | 5256.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 45382 | 45182 | - | 5042.444444444444 | 1.0044265415430924 | 5020.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 18 | 12937 | 17804.5 | - | 718.7222222222222 | 0.7266140582437024 | 989.1388888888889 | 在线、无火警、无故障、光源就绪、同步正常 |

