================================================================================================
完成时间：2026-10-10 15:52:54（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791618621596-25 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 5 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:168 / P3:168 | P2:513 / P3:593 | 1182.364 | 2665.5 | 593 | 1.01 | 0.94 | 27.1 | 1.0627450980392157 | 25.5 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | 不合格 | P2:176 / P3:192 | P2:337 / P3:305 | 1205.64 | 2588 | 337 | 1.763 | 0.958 | 25.666666666666668 | 1.09478672985782 | 23.444444444444443 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 1 | 不合格 | P2:184 / P3:176 | P2:513 / P3:497 | 1180.972 | 2583 | 513 | 0.998 | 0.951 | 23.176470588235293 | 0.985 | 23.529411764705884 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | 不合格 | P2:160 / P3:160 | P2:369 / P3:353 | 1190.472 | 2648.5 | 369 | 0.995 | 0.955 | 34.95 | 1.7090464547677262 | 20.45 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 6 | 1 | 不合格 | P2:176 / P3:168 | P2:305 / P3:209 | 1194.722 | 2592 | 305 | 1.309 | 0.957 | 28.470588235294116 | 1.0453563714902807 | 27.235294117647058 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-10-10 15:51:23 | 窗口结束：2026-10-10 15:51:43 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 868 | 168 | 513 | 168 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 888 | 176 | 337 | 192 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 856 | 184 | 513 | 176 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 848 | 160 | 369 | 160 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 6 | 904 | 176 | 305 | 168 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 168 | 184 | 513 |
| 1 | P3 | 152 | 168 | 184 | 593 |
| 2 | P2 | 144 | 176 | 176 | 337 |
| 2 | P3 | 152 | 192 | 192 | 305 |
| 3 | P2 | 152 | 184 | 200 | 513 |
| 3 | P3 | 168 | 176 | 200 | 497 |
| 4 | P2 | 136 | 160 | 176 | 369 |
| 4 | P3 | 136 | 160 | 168 | 353 |
| 5 | P2 | - | - | - | - |
| 5 | P3 | - | - | - | - |
| 6 | P2 | 152 | 176 | 176 | 305 |
| 6 | P3 | 144 | 168 | 168 | 209 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-10 15:52:50 | 2026-10-10 15:52:50 | 2026-10-10 15:52:50 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-10 15:52:50 | 2026-10-10 15:52:50 | 2026-10-10 15:52:50 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-10 15:52:50 | 2026-10-10 15:52:50 | 2026-10-10 15:52:50 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-10 15:52:50 | 2026-10-10 15:52:50 | 2026-10-10 15:52:50 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-10 15:52:45 | 2026-10-10 15:52:45 | 2026-10-10 15:52:45 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-10 15:52:50 | 2026-10-10 15:52:50 | 2026-10-10 15:52:50 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 188 | 0.87 | 0.971 | 27.1 | 1.0627450980392157 | 25.5 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 192 | 1.004 | 0.879 | 2621 | 0.9970029854875335 | 2628.878787878788 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 176 | 0.985 | 0.965 | 4439.5 | 0.9598573024395517 | 4625.166666666667 | 合格 | 指标正常 |
| 热源检测 | 2 | 188 | 0.957 | 0.974 | 25.666666666666668 | 1.09478672985782 | 23.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 192 | 1.773 | 0.929 | 1020.1363636363636 | 0.4867062803608605 | 2096 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 176 | 2.966 | 0.974 | 1359.888888888889 | 0.49729795619844785 | 2734.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 3 | 188 | 0.982 | 0.961 | 23.176470588235293 | 0.985 | 23.529411764705884 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 188 | 0.998 | 0.924 | 4535.8421052631575 | 0.9870012368867104 | 4595.578947368421 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 184 | 1.003 | 0.968 | 4676.764705882353 | 1.000402652473167 | 4674.882352941177 | 合格 | 指标正常 |
| 热源检测 | 4 | 184 | 0.523 | 0.944 | 34.95 | 1.7090464547677262 | 20.45 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 196 | 0.995 | 0.957 | 4512.4 | 1.004798646136032 | 4490.85 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 184 | 1.02 | 0.966 | 4671.235294117647 | 1.0050625862221716 | 4647.705882352941 | 合格 | 指标正常 |
| 热源检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 192 | 0.885 | 0.972 | 28.470588235294116 | 1.0453563714902807 | 27.235294117647058 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 192 | 1.321 | 0.93 | 1389.1052631578948 | 0.6330319238241432 | 2194.3684210526317 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 180 | 1.941 | 0.972 | 1431.8235294117646 | 0.5416815025814492 | 2643.294117647059 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 10 | 271 | 255 | - | 27.1 | 1.0627450980392157 | 25.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 231 | 211 | - | 25.666666666666668 | 1.09478672985782 | 23.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 197 | 200 | - | 23.176470588235293 | 0.985 | 23.529411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 10 | 349.5 | 204.5 | - | 34.95 | 1.7090464547677262 | 20.45 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 242 | 231.5 | - | 28.470588235294116 | 1.0453563714902807 | 27.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16.5 | 43246.5 | 43376.5 | - | 2621 | 0.9970029854875335 | 2628.878787878788 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 11 | 11221.5 | 23056 | - | 1020.1363636363636 | 0.4867062803608605 | 2096 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 44735 | 45246.5 | - | 4708.9473684210525 | 0.9886952581967666 | 4762.789473684211 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 10 | 45124 | 44908.5 | - | 4512.4 | 1.004798646136032 | 4490.85 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 13196.5 | 20846.5 | - | 1389.1052631578948 | 0.6330319238241432 | 2194.3684210526317 | 在线、无火警、无故障、光源就绪、同步正常 |

