================================================================================================
完成时间：2026-10-10 15:56:03（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791618810573-26 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:152 / P3:160 | P2:401 / P3:481 | 51.877 | 145.5 | 481 | 1.016 | 0.935 | 21.210526315789473 | 1.098092643051771 | 19.31578947368421 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:144 / P3:168 | P2:273 / P3:257 | 48.968 | 164 | 273 | 1.81 | 0.942 | 24.72222222222222 | 1.0372960372960374 | 23.833333333333332 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:168 / P3:160 | P2:433 / P3:385 | 53.284 | 177 | 433 | 0.997 | 0.961 | 32.1764705882353 | 1.055984555984556 | 30.470588235294116 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:168 / P3:152 | P2:289 / P3:289 | 45.047 | 167.5 | 289 | 0.995 | 0.966 | 34.94736842105263 | 1.9472140762463344 | 17.94736842105263 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:176 / P3:176 | P2:433 / P3:385 | 67.679 | 205.5 | 433 | 1.014 | 0.957 | 22.666666666666668 | 1.217910447761194 | 18.61111111111111 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:168 | P2:257 / P3:175 | 51.39 | 160 | 257 | 1.498 | 0.958 | 28.27777777777778 | 1.1515837104072397 | 24.555555555555557 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-10 15:54:32 | 窗口结束：2026-10-10 15:54:52 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 780 | 152 | 401 | 160 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 768 | 144 | 273 | 168 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 784 | 168 | 433 | 160 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 780 | 168 | 289 | 152 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 780 | 176 | 433 | 176 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 784 | 160 | 257 | 168 | 175 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 128 | 152 | 160 | 401 |
| 1 | P3 | 144 | 160 | 168 | 481 |
| 2 | P2 | 144 | 144 | 144 | 273 |
| 2 | P3 | 168 | 168 | 184 | 257 |
| 3 | P2 | 152 | 168 | 184 | 433 |
| 3 | P3 | 144 | 160 | 176 | 385 |
| 4 | P2 | 168 | 168 | 168 | 289 |
| 4 | P3 | 144 | 152 | 168 | 289 |
| 5 | P2 | 136 | 176 | 184 | 433 |
| 5 | P3 | 144 | 176 | 200 | 385 |
| 6 | P2 | 152 | 160 | 168 | 257 |
| 6 | P3 | 144 | 168 | 168 | 175 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-10 15:55:18 | 2026-10-10 15:55:18 | 2026-10-10 15:55:18 | 2026-10-10 15:55:23 | 2026-10-10 15:55:23 | 2026-10-10 15:55:23 | 2026-10-10 15:55:23 | 2026-10-10 15:55:23 | 2026-10-10 15:55:23 | 2026-10-10 15:55:23 | 1 | - |
| 2 | 测试就绪 | 2026-10-10 15:55:18 | 2026-10-10 15:55:18 | 2026-10-10 15:55:18 | 2026-10-10 15:55:23 | 2026-10-10 15:55:23 | 2026-10-10 15:55:23 | 2026-10-10 15:55:23 | 2026-10-10 15:55:23 | 2026-10-10 15:55:23 | 2026-10-10 15:55:23 | 1 | - |
| 3 | 测试就绪 | 2026-10-10 15:55:18 | 2026-10-10 15:55:18 | 2026-10-10 15:55:18 | 2026-10-10 15:55:23 | 2026-10-10 15:55:23 | 2026-10-10 15:55:23 | 2026-10-10 15:55:23 | 2026-10-10 15:55:23 | 2026-10-10 15:55:23 | 2026-10-10 15:55:23 | 1 | - |
| 4 | 测试就绪 | 2026-10-10 15:55:18 | 2026-10-10 15:55:18 | 2026-10-10 15:55:18 | 2026-10-10 15:55:23 | 2026-10-10 15:55:23 | 2026-10-10 15:55:23 | 2026-10-10 15:55:23 | 2026-10-10 15:55:23 | 2026-10-10 15:55:23 | 2026-10-10 15:55:23 | 1 | - |
| 5 | 测试就绪 | 2026-10-10 15:55:18 | 2026-10-10 15:55:18 | 2026-10-10 15:55:18 | 2026-10-10 15:55:23 | 2026-10-10 15:55:23 | 2026-10-10 15:55:23 | 2026-10-10 15:55:23 | 2026-10-10 15:55:23 | 2026-10-10 15:55:23 | 2026-10-10 15:55:23 | 1 | - |
| 6 | 测试就绪 | 2026-10-10 15:55:18 | 2026-10-10 15:55:18 | 2026-10-10 15:55:18 | 2026-10-10 15:55:23 | 2026-10-10 15:55:23 | 2026-10-10 15:55:23 | 2026-10-10 15:55:23 | 2026-10-10 15:55:23 | 2026-10-10 15:55:23 | 2026-10-10 15:55:23 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 116 | 0.913 | 0.973 | 21.210526315789473 | 1.098092643051771 | 19.31578947368421 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 156 | 1.016 | 0.864 | 5261.35294117647 | 0.9838523391008789 | 5347.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 152 | 0.984 | 0.976 | 4400.222222222223 | 0.9598158022297625 | 4584.444444444444 | 合格 | 指标正常 |
| 热源检测 | 2 | 120 | 0.827 | 0.96 | 24.72222222222222 | 1.0372960372960374 | 23.833333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 156 | 1.81 | 0.91 | 1388.0555555555557 | 0.5370923708592188 | 2584.3888888888887 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 152 | 3.655 | 0.961 | 1522.0625 | 0.49637193754840814 | 3066.375 | 合格 | 指标正常 |
| 热源检测 | 3 | 120 | 0.947 | 0.97 | 32.1764705882353 | 1.055984555984556 | 30.470588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 156 | 0.997 | 0.939 | 5001.888888888889 | 1.0031643454038996 | 4986.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 152 | 0.992 | 0.973 | 4630.235294117647 | 1.000317706413857 | 4628.764705882353 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 0.476 | 0.96 | 34.94736842105263 | 1.9472140762463344 | 17.94736842105263 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 156 | 0.995 | 0.957 | 2729.6666666666665 | 1.0049982706875968 | 2716.090909090909 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 152 | 1.001 | 0.977 | 2393.3333333333335 | 1.004566210045662 | 2382.4545454545455 | 合格 | 指标正常 |
| 热源检测 | 5 | 120 | 0.798 | 0.965 | 22.666666666666668 | 1.217910447761194 | 18.61111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 160 | 1.014 | 0.958 | 1.40362227168639 | 0.9860172113167219 | 1.4235271510240683 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 152 | 0.988 | 0.951 | 110.96327683615819 | 0.9811542256247581 | 113.09463276836158 | 合格 | 指标正常 |
| 热源检测 | 6 | 116 | 0.891 | 0.974 | 28.27777777777778 | 1.1515837104072397 | 24.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 156 | 1.498 | 0.933 | 1.687408447265625 | 0.742466967450854 | 2.272705078125 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 152 | 2.729 | 0.973 | 68.48071216617211 | 0.5346832862239933 | 128.07715133531158 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 201.5 | 183.5 | - | 21.210526315789473 | 1.098092643051771 | 19.31578947368421 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 222.5 | 214.5 | - | 24.72222222222222 | 1.0372960372960374 | 23.833333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 273.5 | 259 | - | 32.1764705882353 | 1.055984555984556 | 30.470588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 332 | 170.5 | - | 34.94736842105263 | 1.9472140762463344 | 17.94736842105263 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 204 | 167.5 | - | 22.666666666666668 | 1.217910447761194 | 18.61111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 254.5 | 221 | - | 28.27777777777778 | 1.1515837104072397 | 24.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 44721.5 | 45455.5 | - | 5261.35294117647 | 0.9838523391008789 | 5347.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 12492.5 | 23259.5 | - | 1388.0555555555557 | 0.5370923708592188 | 2584.3888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 45017 | 44875 | - | 5001.888888888889 | 1.0031643454038996 | 4986.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16.5 | 45039.5 | 44815.5 | - | 2729.6666666666665 | 1.0049982706875968 | 2716.090909090909 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 31223.5 | 43826 | 44447.5 | - | 1.40362227168639 | 0.9860172113167219 | 1.4235271510240683 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16384 | 27646.5 | 37236 | - | 1.687408447265625 | 0.742466967450854 | 2.272705078125 | 在线、无火警、无故障、光源就绪、同步正常 |

