================================================================================================
完成时间：2026-10-10 16:01:17（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791619102365-28 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：174.9秒 | 设备：6（A 4 / B 2 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:128 / P3:128 | P2:273 / P3:273 | 42.356 | 125 | 273 | 1.008 | 0.969 | 31.705882352941178 | 1.4726775956284153 | 21.529411764705884 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:144 / P3:136 | P2:337 / P3:223 | 47.345 | 149 | 337 | 2.25 | 0.97 | 25.625 | 1.2386706948640482 | 20.6875 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:152 / P3:168 | P2:175 / P3:241 | 51.163 | 156.5 | 241 | 1.001 | 0.96 | 32.88235294117647 | 1.1719077568134173 | 28.058823529411764 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:160 / P3:168 | P2:353 / P3:289 | 53.889 | 173 | 353 | 1.033 | 0.939 | 15.484848484848484 | 1.5163204747774481 | 10.212121212121213 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:176 / P3:184 | P2:433 / P3:337 | 50.918 | 177.5 | 433 | 1.002 | 0.962 | 33.111111111111114 | 1.4326923076923077 | 23.11111111111111 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:160 | P2:369 / P3:273 | 48.974 | 152.5 | 369 | 1.376 | 0.963 | 11.787878787878787 | 1.1374269005847952 | 10.363636363636363 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-10 15:59:46 | 窗口结束：2026-10-10 16:00:06 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 620 | 128 | 273 | 128 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 620 | 144 | 337 | 136 | 223 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 608 | 152 | 175 | 168 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 620 | 160 | 353 | 168 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 612 | 176 | 433 | 184 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 624 | 160 | 369 | 160 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 128 | 128 | 144 | 273 |
| 1 | P3 | 120 | 128 | 136 | 273 |
| 2 | P2 | 144 | 144 | 168 | 337 |
| 2 | P3 | 128 | 136 | 160 | 223 |
| 3 | P2 | 128 | 152 | 160 | 175 |
| 3 | P3 | 144 | 168 | 176 | 241 |
| 4 | P2 | 144 | 160 | 192 | 353 |
| 4 | P3 | 160 | 168 | 208 | 289 |
| 5 | P2 | 144 | 176 | 192 | 433 |
| 5 | P3 | 144 | 184 | 192 | 337 |
| 6 | P2 | 144 | 160 | 176 | 369 |
| 6 | P3 | 144 | 160 | 176 | 273 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-10 16:01:12 | 2026-10-10 16:01:12 | 2026-10-10 16:01:12 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-10 16:01:12 | 2026-10-10 16:01:12 | 2026-10-10 16:01:12 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-10 16:01:12 | 2026-10-10 16:01:12 | 2026-10-10 16:01:12 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-10 16:01:12 | 2026-10-10 16:01:12 | 2026-10-10 16:01:12 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-10 16:01:12 | 2026-10-10 16:01:12 | 2026-10-10 16:01:12 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-10 16:01:12 | 2026-10-10 16:01:12 | 2026-10-10 16:01:12 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 104 | 0.608 | 0.951 | 31.705882352941178 | 1.4726775956284153 | 21.529411764705884 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 92 | 1.008 | 0.982 | 2505.5 | 0.9885213360129212 | 2534.59375 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 148 | 1.365 | 0.976 | 2505.5 | 0.9885213360129212 | 2534.59375 | 合格 | 指标正常 |
| 热源检测 | 2 | 104 | 0.85 | 0.967 | 25.625 | 1.2386706948640482 | 20.6875 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 96 | 2.25 | 0.983 | 918.8125 | 0.4887950525335816 | 1879.75 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 144 | 2.037 | 0.964 | 864.7647058823529 | 0.4887950525335816 | 1769.1764705882354 | 合格 | 指标正常 |
| 热源检测 | 3 | 104 | 0.853 | 0.937 | 32.88235294117647 | 1.1719077568134173 | 28.058823529411764 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 96 | 1.001 | 0.961 | 2608.46875 | 0.9993295581069594 | 2610.21875 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 144 | 1.153 | 0.975 | 2455.029411764706 | 0.9993295581069594 | 2456.676470588235 | 合格 | 指标正常 |
| 热源检测 | 4 | 108 | 0.699 | 0.969 | 15.484848484848484 | 1.5163204747774481 | 10.212121212121213 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 96 | 1.033 | 0.899 | 2077.6 | 0.9687845561491627 | 2144.542857142857 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 144 | 1.734 | 0.942 | 2138.705882352941 | 0.9687845561491627 | 2207.6176470588234 | 合格 | 指标正常 |
| 热源检测 | 5 | 108 | 0.673 | 0.984 | 33.111111111111114 | 1.4326923076923077 | 23.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 96 | 1.002 | 0.952 | 4470.823529411765 | 0.998095838422041 | 4479.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 148 | 0.985 | 0.956 | 4470.823529411765 | 0.998095838422041 | 4479.35294117647 | 合格 | 指标正常 |
| 热源检测 | 6 | 108 | 0.994 | 0.972 | 11.787878787878787 | 1.1374269005847952 | 10.363636363636363 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 100 | 1.376 | 0.968 | 445.2972972972973 | 0.7142981011011879 | 623.4054054054054 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 144 | 1.52 | 0.952 | 445.2972972972973 | 0.7142981011011879 | 623.4054054054054 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 269.5 | 183 | - | 31.705882352941178 | 1.4726775956284153 | 21.529411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 205 | 165.5 | - | 25.625 | 1.2386706948640482 | 20.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 279.5 | 238.5 | - | 32.88235294117647 | 1.1719077568134173 | 28.058823529411764 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16.5 | 255.5 | 168.5 | - | 15.484848484848484 | 1.5163204747774481 | 10.212121212121213 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 298 | 208 | - | 33.111111111111114 | 1.4326923076923077 | 23.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16.5 | 194.5 | 171 | - | 11.787878787878787 | 1.1374269005847952 | 10.363636363636363 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16 | 40088 | 40553.5 | - | 2505.5 | 0.9885213360129212 | 2534.59375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 7350.5 | 15038 | - | 918.8125 | 0.4887950525335816 | 1879.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16 | 41735.5 | 41763.5 | - | 2608.46875 | 0.9993295581069594 | 2610.21875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 17.5 | 36358 | 37529.5 | - | 2077.6 | 0.9687845561491627 | 2144.542857142857 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 38002 | 38074.5 | - | 4470.823529411765 | 0.998095838422041 | 4479.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 18.5 | 8238 | 11533 | - | 445.2972972972973 | 0.7142981011011879 | 623.4054054054054 | 在线、无火警、无故障、光源就绪、同步正常 |

