================================================================================================
完成时间：2026-10-10 16:05:22（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791619368368-29 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.7秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 5 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:144 / P3:128 | P2:785 / P3:881 | 1025.23 | 2232.5 | 881 | 0.993 | 0.962 | 33.0625 | 1.5513196480938416 | 21.3125 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | 不合格 | P2:152 / P3:152 | P2:497 / P3:529 | 997.276 | 2210 | 529 | 1.299 | 0.969 | 25.6875 | 1.226865671641791 | 20.9375 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 1 | 不合格 | P2:168 / P3:168 | P2:385 / P3:561 | 1088.049 | 2359 | 561 | 1.02 | 0.98 | 27.857142857142858 | 1.3 | 21.428571428571427 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | 不合格 | P2:152 / P3:152 | P2:385 / P3:401 | 1089.238 | 2360 | 401 | 1 | 0.95 | 15.333333333333334 | 1.5962145110410095 | 9.606060606060606 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 6 | 1 | 不合格 | P2:136 / P3:160 | P2:465 / P3:481 | 1081.325 | 2292.5 | 481 | 1.391 | 0.965 | 29.11764705882353 | 1.348773841961853 | 21.58823529411765 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-10-10 16:03:51 | 窗口结束：2026-10-10 16:04:11 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 952 | 144 | 785 | 128 | 881 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 912 | 152 | 497 | 152 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 944 | 168 | 385 | 168 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 924 | 152 | 385 | 152 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 6 | 916 | 136 | 465 | 160 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 96 | 144 | 144 | 785 |
| 1 | P3 | 112 | 128 | 136 | 881 |
| 2 | P2 | 144 | 152 | 168 | 497 |
| 2 | P3 | 152 | 152 | 168 | 529 |
| 3 | P2 | 160 | 168 | 176 | 385 |
| 3 | P3 | 152 | 168 | 176 | 561 |
| 4 | P2 | 136 | 152 | 152 | 385 |
| 4 | P3 | 136 | 152 | 152 | 401 |
| 5 | P2 | - | - | - | - |
| 5 | P3 | - | - | - | - |
| 6 | P2 | 128 | 136 | 144 | 465 |
| 6 | P3 | 144 | 160 | 160 | 481 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-10 16:05:17 | 2026-10-10 16:05:17 | 2026-10-10 16:05:17 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-10 16:05:17 | 2026-10-10 16:05:17 | 2026-10-10 16:05:17 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-10 16:05:17 | 2026-10-10 16:05:17 | 2026-10-10 16:05:17 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-10 16:05:17 | 2026-10-10 16:05:17 | 2026-10-10 16:05:17 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-10 16:05:15 | 2026-10-10 16:05:15 | 2026-10-10 16:05:15 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-10 16:05:17 | 2026-10-10 16:05:17 | 2026-10-10 16:05:17 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 180 | 0.577 | 0.951 | 33.0625 | 1.5513196480938416 | 21.3125 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 208 | 0.995 | 0.968 | 5450.375 | 1.0077307972312421 | 5408.5625 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 192 | 1.023 | 0.966 | 5013.0625 | 1.014417786996168 | 4941.8125 | 合格 | 指标正常 |
| 热源检测 | 2 | 180 | 0.839 | 0.975 | 25.6875 | 1.226865671641791 | 20.9375 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 208 | 1.319 | 0.952 | 1779.5625 | 0.7731765600391028 | 2301.625 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 188 | 1.913 | 0.982 | 1638.5625 | 0.6559169377032774 | 2498.125 | 合格 | 指标正常 |
| 热源检测 | 3 | 184 | 0.808 | 0.984 | 27.857142857142858 | 1.3 | 21.428571428571427 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 120 | 1.02 | 0.995 | 3885.9411764705883 | 0.992040966496974 | 3917.1176470588234 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 188 | 1.004 | 0.965 | 3670.0555555555557 | 0.9844716331609615 | 3727.9444444444443 | 合格 | 指标正常 |
| 热源检测 | 4 | 172 | 0.622 | 0.969 | 15.333333333333334 | 1.5962145110410095 | 9.606060606060606 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 1 | 0.905 | 4814.722222222223 | 0.9997923468269442 | 4815.722222222223 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 184 | 0.975 | 0.98 | 4401.888888888889 | 1.0028477768355504 | 4389.388888888889 | 合格 | 指标正常 |
| 热源检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 196 | 0.815 | 0.97 | 29.11764705882353 | 1.348773841961853 | 21.58823529411765 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 204 | 1.414 | 0.957 | 1051.090909090909 | 0.7068317285648785 | 1487.0454545454545 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 188 | 1.824 | 0.973 | 1367.888888888889 | 0.7216083936578647 | 1895.611111111111 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 264.5 | 170.5 | - | 33.0625 | 1.5513196480938416 | 21.3125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 205.5 | 167.5 | - | 25.6875 | 1.226865671641791 | 20.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10.5 | 292.5 | 225 | - | 27.857142857142858 | 1.3 | 21.428571428571427 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16.5 | 253 | 158.5 | - | 15.333333333333334 | 1.5962145110410095 | 9.606060606060606 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 247.5 | 183.5 | - | 29.11764705882353 | 1.348773841961853 | 21.58823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 43603 | 43268.5 | - | 5450.375 | 1.0077307972312421 | 5408.5625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 14236.5 | 18413 | - | 1779.5625 | 0.7731765600391028 | 2301.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 33030.5 | 33295.5 | - | 3885.9411764705883 | 0.992040966496974 | 3917.1176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 43332.5 | 43341.5 | - | 4814.722222222223 | 0.9997923468269442 | 4815.722222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 11 | 11562 | 16357.5 | - | 1051.090909090909 | 0.7068317285648785 | 1487.0454545454545 | 在线、无火警、无故障、光源就绪、同步正常 |

