================================================================================================
完成时间：2026-10-10 16:08:14（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791619539678-30 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.8秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:152 / P3:128 | P2:737 / P3:817 | 40.423 | 166 | 817 | 0.991 | 0.968 | 26.5 | 1.508896797153025 | 17.5625 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | A类合格 | P2:168 / P3:152 | P2:449 / P3:465 | 49.912 | 172.5 | 465 | 1.895 | 0.955 | 32.625 | 1.321518987341772 | 24.6875 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:160 | P2:321 / P3:513 | 51.688 | 167 | 513 | 1.012 | 0.968 | 32.94444444444444 | 1.4393203883495145 | 22.88888888888889 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:176 / P3:176 | P2:337 / P3:353 | 48.616 | 160 | 353 | 0.978 | 0.965 | 29.857142857142858 | 1.7131147540983607 | 17.428571428571427 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:176 / P3:168 | P2:593 / P3:465 | 54.32 | 168 | 593 | 1.005 | 0.951 | 33 | 1.4545454545454546 | 22.6875 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:176 | P2:465 / P3:465 | 48.25 | 183 | 465 | 1.738 | 0.977 | 30.333333333333332 | 1.2522935779816513 | 24.22222222222222 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-10 16:06:43 | 窗口结束：2026-10-10 16:07:03 | 有效采集时长：20.4秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 736 | 152 | 737 | 128 | 817 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 736 | 168 | 449 | 152 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 732 | 160 | 321 | 160 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 752 | 176 | 337 | 176 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 748 | 176 | 593 | 168 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 732 | 176 | 465 | 176 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 152 | 152 | 737 |
| 1 | P3 | 112 | 128 | 128 | 817 |
| 2 | P2 | 168 | 168 | 168 | 449 |
| 2 | P3 | 144 | 152 | 160 | 465 |
| 3 | P2 | 160 | 160 | 160 | 321 |
| 3 | P3 | 136 | 160 | 176 | 513 |
| 4 | P2 | 160 | 176 | 184 | 337 |
| 4 | P3 | 128 | 176 | 176 | 353 |
| 5 | P2 | 160 | 176 | 176 | 593 |
| 5 | P3 | 160 | 168 | 176 | 465 |
| 6 | P2 | 120 | 176 | 176 | 465 |
| 6 | P3 | 112 | 176 | 176 | 465 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-10 16:08:09 | 2026-10-10 16:08:09 | 2026-10-10 16:08:09 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-10 16:08:09 | 2026-10-10 16:08:09 | 2026-10-10 16:08:09 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-10 16:08:09 | 2026-10-10 16:08:09 | 2026-10-10 16:08:09 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-10 16:08:09 | 2026-10-10 16:08:09 | 2026-10-10 16:08:09 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-10-10 16:07:29 | 2026-10-10 16:07:29 | 2026-10-10 16:07:29 | 2026-10-10 16:07:34 | 2026-10-10 16:07:34 | 2026-10-10 16:07:34 | 2026-10-10 16:07:34 | 2026-10-10 16:07:34 | 2026-10-10 16:07:34 | 2026-10-10 16:07:34 | 1 | - |
| 6 | 模式切换成功 | 2026-10-10 16:08:09 | 2026-10-10 16:08:09 | 2026-10-10 16:08:09 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 92 | 0.733 | 0.93 | 26.5 | 1.508896797153025 | 17.5625 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 104 | 0.992 | 0.972 | 4390.5625 | 1.0030985835046835 | 4377 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 164 | 1.035 | 0.985 | 4474.8125 | 1.0043908871556029 | 4455.25 | 合格 | 指标正常 |
| 热源检测 | 2 | 96 | 0.822 | 0.946 | 32.625 | 1.321518987341772 | 24.6875 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 96 | 1.892 | 0.983 | 1056.5625 | 0.5304527911136214 | 1991.8125 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 164 | 1.857 | 0.943 | 1099.6875 | 0.5284418548774628 | 2081 | 合格 | 指标正常 |
| 热源检测 | 3 | 92 | 0.74 | 0.953 | 32.94444444444444 | 1.4393203883495145 | 22.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 100 | 1.01 | 0.963 | 3910.222222222222 | 0.9906960377225702 | 3946.9444444444443 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 164 | 1 | 0.979 | 3991.5 | 0.9878863711362886 | 4040.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 4 | 92 | 0.62 | 0.971 | 29.857142857142858 | 1.7131147540983607 | 17.428571428571427 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 104 | 0.982 | 0.949 | 4217.705882352941 | 1.0186971655892592 | 4140.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 164 | 0.984 | 0.97 | 3879.9473684210525 | 1.0228663401368094 | 3793.2105263157896 | 合格 | 指标正常 |
| 热源检测 | 5 | 92 | 0.642 | 0.94 | 33 | 1.4545454545454546 | 22.6875 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 176 | 1.002 | 0.943 | 5606.5 | 0.9894332796540999 | 5666.375 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 168 | 1.009 | 0.964 | 4829.875 | 0.9944280732457439 | 4856.9375 | 合格 | 指标正常 |
| 热源检测 | 6 | 92 | 0.707 | 0.968 | 30.333333333333332 | 1.2522935779816513 | 24.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 104 | 1.823 | 0.979 | 748.2222222222222 | 0.584954829742877 | 1279.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 164 | 1.785 | 0.979 | 772.6111111111111 | 0.5859279544975774 | 1318.611111111111 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 212 | 140.5 | - | 26.5 | 1.508896797153025 | 17.5625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 261 | 197.5 | - | 32.625 | 1.321518987341772 | 24.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 296.5 | 206 | - | 32.94444444444444 | 1.4393203883495145 | 22.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 10.5 | 313.5 | 183 | - | 29.857142857142858 | 1.7131147540983607 | 17.428571428571427 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 264 | 181.5 | - | 33 | 1.4545454545454546 | 22.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 273 | 218 | - | 30.333333333333332 | 1.2522935779816513 | 24.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 35798.5 | 35642 | - | 4474.8125 | 1.0043908871556029 | 4455.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 8797.5 | 16648 | - | 1099.6875 | 0.5284418548774628 | 2081 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 35923.5 | 36364 | - | 3991.5 | 0.9878863711362886 | 4040.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 36859.5 | 36035.5 | - | 4336.411764705882 | 1.0228663401368094 | 4239.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 44852 | 45331 | - | 5606.5 | 0.9894332796540999 | 5666.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 6953.5 | 11867.5 | - | 772.6111111111111 | 0.5859279544975774 | 1318.611111111111 | 在线、无火警、无故障、光源就绪、同步正常 |

