================================================================================================
完成时间：2026-10-10 16:13:33（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791619859202-31 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：154.4秒 | 设备：6（A 3 / B 1 / NG 0 / 复测 2 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:152 / P3:152 | P2:353 / P3:369 | 56.576 | 190 | 369 | 1.001 | 0.944 | 22.142857142857142 | 1.5397350993377483 | 14.380952380952381 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | A类合格 | P2:192 / P3:176 | P2:321 / P3:209 | 58.688 | 221.5 | 321 | 1.587 | 0.954 | 32.625 | 1.321518987341772 | 24.6875 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 需复测 | P2:176 / P3:184 | P2:481 / P3:529 | 59.787 | 179.5 | 529 | 0.788 | 0.959 | 29.5 | 1.3221288515406162 | 22.3125 | 0 | FLASH_SAMPLES_MISSING |
| 4 | 1 | A类合格 | P2:160 / P3:176 | P2:513 / P3:449 | 62.699 | 187.5 | 513 | 1.011 | 0.919 | 29.88235294117647 | 0.9621212121212122 | 31.058823529411764 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:144 | P2:353 / P3:257 | 56.73 | 187.5 | 353 | 0.99 | 0.941 | 12.875 | 1.180515759312321 | 10.90625 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 需复测 | P2:184 / P3:176 | P2:369 / P3:223 | 70.44 | 244.5 | 369 | 0.675 | 0.913 | 30.941176470588236 | 1.4570637119113574 | 21.235294117647058 | 0 | FLASH_SAMPLES_MISSING |

噪声采集诊断
窗口开始：2026-10-10 16:12:02 | 窗口结束：2026-10-10 16:12:22 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 716 | 152 | 353 | 152 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 728 | 192 | 321 | 176 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 728 | 176 | 481 | 184 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 736 | 160 | 513 | 176 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 728 | 168 | 353 | 144 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 736 | 184 | 369 | 176 | 223 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 152 | 160 | 353 |
| 1 | P3 | 144 | 152 | 168 | 369 |
| 2 | P2 | 128 | 192 | 192 | 321 |
| 2 | P3 | 136 | 176 | 176 | 209 |
| 3 | P2 | 120 | 176 | 176 | 481 |
| 3 | P3 | 128 | 184 | 184 | 529 |
| 4 | P2 | 160 | 160 | 192 | 513 |
| 4 | P3 | 152 | 176 | 192 | 449 |
| 5 | P2 | 144 | 168 | 168 | 353 |
| 5 | P3 | 136 | 144 | 160 | 257 |
| 6 | P2 | 184 | 184 | 232 | 369 |
| 6 | P3 | 144 | 176 | 176 | 223 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-10 16:12:47 | 2026-10-10 16:12:47 | 2026-10-10 16:12:47 | 2026-10-10 16:12:52 | 2026-10-10 16:12:52 | 2026-10-10 16:12:52 | 2026-10-10 16:12:52 | 2026-10-10 16:12:52 | 2026-10-10 16:12:53 | 2026-10-10 16:12:53 | 1 | - |
| 2 | 测试就绪 | 2026-10-10 16:12:47 | 2026-10-10 16:12:47 | 2026-10-10 16:12:47 | 2026-10-10 16:12:52 | 2026-10-10 16:12:52 | 2026-10-10 16:12:52 | 2026-10-10 16:12:52 | 2026-10-10 16:12:52 | 2026-10-10 16:12:53 | 2026-10-10 16:12:53 | 1 | - |
| 3 | 模式切换成功 | 2026-10-10 16:13:28 | 2026-10-10 16:13:28 | 2026-10-10 16:13:28 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-10-10 16:12:47 | 2026-10-10 16:12:47 | 2026-10-10 16:12:47 | 2026-10-10 16:12:52 | 2026-10-10 16:12:52 | 2026-10-10 16:12:52 | 2026-10-10 16:12:52 | 2026-10-10 16:12:52 | 2026-10-10 16:12:53 | 2026-10-10 16:12:53 | 1 | - |
| 5 | 测试就绪 | 2026-10-10 16:12:47 | 2026-10-10 16:12:47 | 2026-10-10 16:12:47 | 2026-10-10 16:12:52 | 2026-10-10 16:12:52 | 2026-10-10 16:12:52 | 2026-10-10 16:12:52 | 2026-10-10 16:12:52 | 2026-10-10 16:12:53 | 2026-10-10 16:12:53 | 1 | - |
| 6 | 模式切换成功 | 2026-10-10 16:13:28 | 2026-10-10 16:13:28 | 2026-10-10 16:13:28 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 128 | 0.686 | 0.947 | 22.142857142857142 | 1.5397350993377483 | 14.380952380952381 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 160 | 1.001 | 0.92 | 2727.5757575757575 | 1.0132723936463621 | 2691.848484848485 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 152 | 0.872 | 0.965 | 2385 | 1.0009538344143456 | 2382.7272727272725 | 合格 | 指标正常 |
| 热源检测 | 2 | 128 | 0.78 | 0.941 | 32.625 | 1.321518987341772 | 24.6875 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 164 | 1.587 | 0.972 | 1741.0625 | 0.6116502722641841 | 2846.5 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 152 | 1.301 | 0.949 | 1614.5625 | 0.6448094251553803 | 2503.9375 | 合格 | 指标正常 |
| 热源检测 | 3 | 128 | 0.788 | 0.959 | 29.5 | 1.3221288515406162 | 22.3125 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 128 | 1.05 | 0.968 | 29.88235294117647 | 0.9621212121212122 | 31.058823529411764 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 160 | 1.011 | 0.843 | 5324.64705882353 | 0.9892462542211731 | 5382.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 148 | 3.24 | 0.949 | 4968.875 | 0.9726919030024225 | 5108.375 | 合格 | 指标正常 |
| 热源检测 | 5 | 128 | 0.8 | 0.967 | 12.875 | 1.180515759312321 | 10.90625 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 160 | 0.99 | 0.917 | 2718.151515151515 | 1.0107840706767934 | 2689.151515151515 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 152 | 0.975 | 0.941 | 2425.060606060606 | 1.016512759282076 | 2385.6666666666665 | 合格 | 指标正常 |
| 热源检测 | 6 | 128 | 0.675 | 0.913 | 30.941176470588236 | 1.4570637119113574 | 21.235294117647058 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 10.5 | 232.5 | 151 | - | 22.142857142857142 | 1.5397350993377483 | 14.380952380952381 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 261 | 197.5 | - | 32.625 | 1.321518987341772 | 24.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 236 | 178.5 | - | 29.5 | 1.3221288515406162 | 22.3125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 254 | 264 | - | 29.88235294117647 | 0.9621212121212122 | 31.058823529411764 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16 | 206 | 174.5 | - | 12.875 | 1.180515759312321 | 10.90625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 263 | 180.5 | - | 30.941176470588236 | 1.4570637119113574 | 21.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16.5 | 45005 | 44415.5 | - | 2727.5757575757575 | 1.0132723936463621 | 2691.848484848485 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 13928.5 | 22772 | - | 1741.0625 | 0.6116502722641841 | 2846.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45259.5 | 45751.5 | - | 5324.64705882353 | 0.9892462542211731 | 5382.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 44849.5 | 44371 | - | 2718.151515151515 | 1.0107840706767934 | 2689.151515151515 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |

