================================================================================================
完成时间：2026-10-10 16:17:38（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791620102826-32 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：156.0秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:144 / P3:144 | P2:417 / P3:465 | 48.36 | 155.5 | 465 | 1.02 | 0.957 | 31 | 1.305263157894737 | 23.75 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:256 / P3:168 | P2:337 / P3:239 | 59.276 | 257 | 337 | 1.5 | 0.944 | 29.5 | 1.2951219512195122 | 22.77777777777778 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 256 > B上限 220 |
| 3 | 1 | A类合格 | P2:152 / P3:168 | P2:465 / P3:465 | 49.247 | 160 | 465 | 0.985 | 0.926 | 27.80952380952381 | 1.4004796163069544 | 19.857142857142858 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:128 / P3:144 | P2:241 / P3:337 | 46.988 | 155.5 | 337 | 1.005 | 0.966 | 25.38888888888889 | 1.1808785529715762 | 21.5 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:168 / P3:160 | P2:561 / P3:385 | 51.176 | 142.5 | 561 | 0.987 | 0.955 | 24.142857142857142 | 1.5179640718562875 | 15.904761904761905 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | A类合格 | P2:136 / P3:168 | P2:353 / P3:321 | 50.508 | 153 | 353 | 1.104 | 0.962 | 25.75 | 1.1737891737891737 | 21.9375 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-10 16:16:07 | 窗口结束：2026-10-10 16:16:27 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 660 | 144 | 417 | 144 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 656 | 256 | 337 | 168 | 239 | 不合格 | 噪声波动值超过上限 |
| 3 | 648 | 152 | 465 | 168 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 652 | 128 | 241 | 144 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 652 | 168 | 561 | 160 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 660 | 136 | 353 | 168 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 144 | 160 | 417 |
| 1 | P3 | 144 | 144 | 160 | 465 |
| 2 | P2 | 256 | 256 | 288 | 337 |
| 2 | P3 | 160 | 168 | 192 | 239 |
| 3 | P2 | 152 | 152 | 152 | 465 |
| 3 | P3 | 152 | 168 | 168 | 465 |
| 4 | P2 | 128 | 128 | 152 | 241 |
| 4 | P3 | 128 | 144 | 144 | 337 |
| 5 | P2 | 128 | 168 | 168 | 561 |
| 5 | P3 | 128 | 160 | 160 | 385 |
| 6 | P2 | 128 | 136 | 152 | 353 |
| 6 | P3 | 152 | 168 | 168 | 321 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-10 16:16:53 | 2026-10-10 16:16:53 | 2026-10-10 16:16:53 | 2026-10-10 16:16:58 | 2026-10-10 16:16:58 | 2026-10-10 16:16:58 | 2026-10-10 16:16:58 | 2026-10-10 16:16:58 | 2026-10-10 16:16:58 | 2026-10-10 16:16:58 | 1 | - |
| 2 | 测试就绪 | 2026-10-10 16:16:53 | 2026-10-10 16:16:53 | 2026-10-10 16:16:53 | 2026-10-10 16:16:58 | 2026-10-10 16:16:58 | 2026-10-10 16:16:58 | 2026-10-10 16:16:58 | 2026-10-10 16:16:58 | 2026-10-10 16:16:58 | 2026-10-10 16:16:58 | 1 | - |
| 3 | 测试就绪 | 2026-10-10 16:16:53 | 2026-10-10 16:16:53 | 2026-10-10 16:16:53 | 2026-10-10 16:16:58 | 2026-10-10 16:16:58 | 2026-10-10 16:16:58 | 2026-10-10 16:16:58 | 2026-10-10 16:16:58 | 2026-10-10 16:16:58 | 2026-10-10 16:16:58 | 1 | - |
| 4 | 测试就绪 | 2026-10-10 16:16:53 | 2026-10-10 16:16:53 | 2026-10-10 16:16:53 | 2026-10-10 16:16:58 | 2026-10-10 16:16:58 | 2026-10-10 16:16:58 | 2026-10-10 16:16:58 | 2026-10-10 16:16:58 | 2026-10-10 16:16:58 | 2026-10-10 16:16:58 | 1 | - |
| 5 | 测试就绪 | 2026-10-10 16:16:53 | 2026-10-10 16:16:53 | 2026-10-10 16:16:53 | 2026-10-10 16:16:58 | 2026-10-10 16:16:58 | 2026-10-10 16:16:58 | 2026-10-10 16:16:58 | 2026-10-10 16:16:58 | 2026-10-10 16:16:58 | 2026-10-10 16:16:58 | 1 | - |
| 6 | 测试就绪 | 2026-10-10 16:16:53 | 2026-10-10 16:16:53 | 2026-10-10 16:16:53 | 2026-10-10 16:16:58 | 2026-10-10 16:16:58 | 2026-10-10 16:16:58 | 2026-10-10 16:16:58 | 2026-10-10 16:16:58 | 2026-10-10 16:16:58 | 2026-10-10 16:16:58 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 116 | 0.725 | 0.955 | 31 | 1.305263157894737 | 23.75 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 148 | 1.017 | 0.939 | 5400.5 | 0.9975525282844608 | 5413.75 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 140 | 0.988 | 0.979 | 4867.875 | 0.9797843835306254 | 4968.3125 | 合格 | 指标正常 |
| 热源检测 | 2 | 116 | 0.598 | 0.964 | 29.5 | 1.2951219512195122 | 22.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 152 | 1.545 | 0.959 | 1659.0555555555557 | 0.6471977807637294 | 2563.4444444444443 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 140 | 2.15 | 0.911 | 1441.4117647058824 | 0.6074217297538484 | 2373 | 合格 | 指标正常 |
| 热源检测 | 3 | 116 | 0.759 | 0.962 | 27.80952380952381 | 1.4004796163069544 | 19.857142857142858 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 152 | 0.985 | 0.915 | 3941.681818181818 | 1.0154096556246415 | 3881.8636363636365 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 140 | 1.069 | 0.911 | 4708 | 1.0164850516904163 | 4631.64705882353 | 合格 | 指标正常 |
| 热源检测 | 4 | 116 | 0.959 | 0.974 | 25.38888888888889 | 1.1808785529715762 | 21.5 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 152 | 1.004 | 0.942 | 4800.055555555556 | 0.9961836461744223 | 4818.444444444444 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 140 | 1.001 | 0.98 | 4920.1875 | 0.9928991246878389 | 4955.375 | 合格 | 指标正常 |
| 热源检测 | 5 | 116 | 0.603 | 0.969 | 24.142857142857142 | 1.5179640718562875 | 15.904761904761905 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 152 | 0.989 | 0.949 | 4815.388888888889 | 1.010786920421681 | 4764 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 140 | 1.015 | 0.95 | 4631.235294117647 | 1.015464582365991 | 4560.705882352941 | 合格 | 指标正常 |
| 热源检测 | 6 | 116 | 0.96 | 0.948 | 25.75 | 1.1737891737891737 | 21.9375 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 152 | 1.092 | 0.968 | 1672.3125 | 0.8997578855336607 | 1858.625 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 140 | 1.647 | 0.967 | 1496.25 | 0.7400080368458472 | 2021.9375 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 248 | 190 | - | 31 | 1.305263157894737 | 23.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 265.5 | 205 | - | 29.5 | 1.2951219512195122 | 22.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10.5 | 292 | 208.5 | - | 27.80952380952381 | 1.4004796163069544 | 19.857142857142858 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 228.5 | 193.5 | - | 25.38888888888889 | 1.1808785529715762 | 21.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 10.5 | 253.5 | 167 | - | 24.142857142857142 | 1.5179640718562875 | 15.904761904761905 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 206 | 175.5 | - | 25.75 | 1.1737891737891737 | 21.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 44596 | 44880.5 | - | 5574.5 | 0.9936609440625661 | 5610.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 16103 | 24147 | - | 1789.2222222222222 | 0.6668737317265084 | 2683 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 11 | 44963 | 44310.5 | - | 4087.5454545454545 | 1.0147256293655003 | 4028.2272727272725 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 44824 | 45062.5 | - | 4980.444444444444 | 0.9947073509015256 | 5006.944444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 44921 | 44327 | - | 4991.222222222223 | 1.0134004105849708 | 4925.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 14316 | 15810 | - | 1789.5 | 0.9055028462998103 | 1976.25 | 在线、无火警、无故障、光源就绪、同步正常 |

