================================================================================================
完成时间：2026-10-10 16:22:21（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791620386927-33 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.8秒 | 设备：6（A 3 / B 2 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:152 / P3:144 | P2:353 / P3:401 | 46.424 | 147.5 | 401 | 0.911 | 0.916 | 14.393939393939394 | 1.1255924170616114 | 12.787878787878787 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:152 | P2:337 / P3:337 | 48.191 | 159 | 337 | 1.409 | 0.958 | 11.485714285714286 | 1.3444816053511706 | 8.542857142857143 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:184 / P3:184 | P2:705 / P3:737 | 49.213 | 171.5 | 737 | 0.991 | 0.941 | 29.473684210526315 | 1.671641791044776 | 17.63157894736842 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | B类合格 | P2:168 / P3:168 | P2:433 / P3:401 | 50.968 | 159 | 433 | 1.004 | 0.957 | 16.583333333333332 | 1.5628272251308901 | 10.61111111111111 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | B类合格 | P2:160 / P3:168 | P2:721 / P3:545 | 51.309 | 169 | 721 | 0.989 | 0.97 | 26.72222222222222 | 1.5980066445182723 | 16.72222222222222 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | A类合格 | P2:152 / P3:160 | P2:625 / P3:401 | 47.916 | 148.5 | 625 | 1.17 | 0.961 | 27.647058823529413 | 1.4417177914110428 | 19.176470588235293 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-10 16:20:50 | 窗口结束：2026-10-10 16:21:10 | 有效采集时长：20.3秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 808 | 152 | 353 | 144 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 752 | 168 | 337 | 152 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 804 | 184 | 705 | 184 | 737 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 760 | 168 | 433 | 168 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 760 | 160 | 721 | 168 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 776 | 152 | 625 | 160 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 152 | 168 | 353 |
| 1 | P3 | 136 | 144 | 160 | 401 |
| 2 | P2 | 160 | 168 | 192 | 337 |
| 2 | P3 | 136 | 152 | 160 | 337 |
| 3 | P2 | 136 | 184 | 184 | 705 |
| 3 | P3 | 160 | 184 | 208 | 737 |
| 4 | P2 | 152 | 168 | 192 | 433 |
| 4 | P3 | 136 | 168 | 176 | 401 |
| 5 | P2 | 160 | 160 | 184 | 721 |
| 5 | P3 | 168 | 168 | 168 | 545 |
| 6 | P2 | 128 | 152 | 168 | 625 |
| 6 | P3 | 144 | 160 | 176 | 401 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-10 16:21:36 | 2026-10-10 16:21:36 | 2026-10-10 16:21:36 | 2026-10-10 16:21:41 | 2026-10-10 16:21:41 | 2026-10-10 16:21:41 | 2026-10-10 16:21:41 | 2026-10-10 16:21:41 | 2026-10-10 16:21:41 | 2026-10-10 16:21:41 | 1 | - |
| 2 | 测试就绪 | 2026-10-10 16:21:36 | 2026-10-10 16:21:36 | 2026-10-10 16:21:36 | 2026-10-10 16:21:41 | 2026-10-10 16:21:41 | 2026-10-10 16:21:41 | 2026-10-10 16:21:41 | 2026-10-10 16:21:41 | 2026-10-10 16:21:41 | 2026-10-10 16:21:41 | 1 | - |
| 3 | 测试就绪 | 2026-10-10 16:21:36 | 2026-10-10 16:21:36 | 2026-10-10 16:21:36 | 2026-10-10 16:21:42 | 2026-10-10 16:21:42 | 2026-10-10 16:21:42 | 2026-10-10 16:21:42 | 2026-10-10 16:21:42 | 2026-10-10 16:21:42 | 2026-10-10 16:21:42 | 1 | - |
| 4 | 测试就绪 | 2026-10-10 16:21:36 | 2026-10-10 16:21:36 | 2026-10-10 16:21:36 | 2026-10-10 16:21:41 | 2026-10-10 16:21:41 | 2026-10-10 16:21:41 | 2026-10-10 16:21:41 | 2026-10-10 16:21:41 | 2026-10-10 16:21:41 | 2026-10-10 16:21:41 | 1 | - |
| 5 | 测试就绪 | 2026-10-10 16:21:36 | 2026-10-10 16:21:36 | 2026-10-10 16:21:36 | 2026-10-10 16:21:41 | 2026-10-10 16:21:41 | 2026-10-10 16:21:41 | 2026-10-10 16:21:41 | 2026-10-10 16:21:41 | 2026-10-10 16:21:41 | 2026-10-10 16:21:41 | 1 | - |
| 6 | 测试就绪 | 2026-10-10 16:21:36 | 2026-10-10 16:21:36 | 2026-10-10 16:21:36 | 2026-10-10 16:21:41 | 2026-10-10 16:21:41 | 2026-10-10 16:21:41 | 2026-10-10 16:21:41 | 2026-10-10 16:21:41 | 2026-10-10 16:21:41 | 2026-10-10 16:21:41 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 140 | 0.827 | 0.956 | 14.393939393939394 | 1.1255924170616114 | 12.787878787878787 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 156 | 0.911 | 0.832 | 2685.6969696969695 | 1.007124919035011 | 2666.6969696969695 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 136 | 0.356 | 0.97 | 2393.6363636363635 | 1.027044597581589 | 2330.6060606060605 | 合格 | 指标正常 |
| 热源检测 | 2 | 144 | 0.859 | 0.969 | 11.485714285714286 | 1.3444816053511706 | 8.542857142857143 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 156 | 1.409 | 0.951 | 851.3333333333334 | 0.7121961112378634 | 1195.3636363636363 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 136 | 1.256 | 0.952 | 812.8787878787879 | 0.6800263644890613 | 1195.3636363636363 | 合格 | 指标正常 |
| 热源检测 | 3 | 140 | 0.655 | 0.938 | 29.473684210526315 | 1.671641791044776 | 17.63157894736842 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 3 | 156 | 0.991 | 0.94 | 4799.105263157895 | 1.009096844877768 | 4755.8421052631575 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 136 | 0.679 | 0.945 | 4715.941176470588 | 1.0143092105263158 | 4649.411764705882 | 合格 | 指标正常 |
| 热源检测 | 4 | 144 | 0.546 | 0.959 | 16.583333333333332 | 1.5628272251308901 | 10.61111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 156 | 1.004 | 0.95 | 2598.235294117647 | 0.9962670997282088 | 2607.970588235294 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 132 | 0.753 | 0.961 | 2348.6969696969695 | 1.0003355661387954 | 2347.909090909091 | 合格 | 指标正常 |
| 热源检测 | 5 | 144 | 0.739 | 0.983 | 26.72222222222222 | 1.5980066445182723 | 16.72222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 156 | 0.989 | 0.952 | 5015.055555555556 | 1.0096523801002149 | 4967.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 136 | 0.859 | 0.975 | 4714.764705882353 | 1.0109608738427385 | 4663.64705882353 | 合格 | 指标正常 |
| 热源检测 | 6 | 144 | 0.834 | 0.943 | 27.647058823529413 | 1.4417177914110428 | 19.176470588235293 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 156 | 1.17 | 0.979 | 0.6672527613049664 | 0.8921183108223628 | 0.7479420085996068 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 132 | 1.176 | 0.957 | 25.46058091286307 | 0.7618574621306183 | 33.41908713692946 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16.5 | 237.5 | 211 | - | 14.393939393939394 | 1.1255924170616114 | 12.787878787878787 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17.5 | 201 | 149.5 | - | 11.485714285714286 | 1.3444816053511706 | 8.542857142857143 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 280 | 167.5 | - | 29.473684210526315 | 1.671641791044776 | 17.63157894736842 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 18 | 298.5 | 191 | - | 16.583333333333332 | 1.5628272251308901 | 10.61111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 240.5 | 150.5 | - | 26.72222222222222 | 1.5980066445182723 | 16.72222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 235 | 163 | - | 27.647058823529413 | 1.4417177914110428 | 19.176470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16.5 | 44314 | 44000.5 | - | 2685.6969696969695 | 1.007124919035011 | 2666.6969696969695 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 14047 | 19723.5 | - | 851.3333333333334 | 0.7121961112378634 | 1195.3636363636363 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 45591.5 | 45180.5 | - | 4799.105263157895 | 1.009096844877768 | 4755.8421052631575 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 17 | 44170 | 44335.5 | - | 2598.235294117647 | 0.9962670997282088 | 2607.970588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 45135.5 | 44704 | - | 5015.055555555556 | 1.0096523801002149 | 4967.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 31280.5 | 20872 | 23396 | - | 0.6672527613049664 | 0.8921183108223628 | 0.7479420085996068 | 在线、无火警、无故障、光源就绪、同步正常 |

