================================================================================================
完成时间：2026-10-10 16:26:45（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791620650320-34 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.9秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:152 / P3:152 | P2:609 / P3:625 | 51.177 | 178 | 625 | 0.96 | 0.941 | 21.61111111111111 | 1.2232704402515724 | 17.666666666666668 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:144 / P3:152 | P2:321 / P3:353 | 46.804 | 158 | 353 | 1.746 | 0.951 | 22.61111111111111 | 1.3521594684385383 | 16.72222222222222 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:168 | P2:161 / P3:321 | 52.133 | 158 | 321 | 0.966 | 0.947 | 13.029411764705882 | 1.0831295843520783 | 12.029411764705882 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:160 / P3:168 | P2:305 / P3:417 | 52.356 | 167 | 417 | 1.015 | 0.959 | 39 | 1.8114754098360655 | 21.529411764705884 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | B类合格 | P2:160 / P3:152 | P2:273 / P3:225 | 48.538 | 159 | 273 | 0.992 | 0.947 | 15.114285714285714 | 1.5744047619047619 | 9.6 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | A类合格 | P2:152 / P3:160 | P2:417 / P3:209 | 50.597 | 154 | 417 | 1.821 | 0.952 | 31.88235294117647 | 1.25754060324826 | 25.352941176470587 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-10 16:25:14 | 窗口结束：2026-10-10 16:25:34 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 672 | 152 | 609 | 152 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 676 | 144 | 321 | 152 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 668 | 160 | 161 | 168 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 672 | 160 | 305 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 672 | 160 | 273 | 152 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 668 | 152 | 417 | 160 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 152 | 152 | 609 |
| 1 | P3 | 136 | 152 | 152 | 625 |
| 2 | P2 | 144 | 144 | 144 | 321 |
| 2 | P3 | 152 | 152 | 176 | 353 |
| 3 | P2 | 128 | 160 | 160 | 161 |
| 3 | P3 | 152 | 168 | 168 | 321 |
| 4 | P2 | 136 | 160 | 160 | 305 |
| 4 | P3 | 144 | 168 | 176 | 417 |
| 5 | P2 | 136 | 160 | 168 | 273 |
| 5 | P3 | 128 | 152 | 168 | 225 |
| 6 | P2 | 144 | 152 | 160 | 417 |
| 6 | P3 | 136 | 160 | 160 | 209 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-10 16:26:40 | 2026-10-10 16:26:40 | 2026-10-10 16:26:40 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-10 16:26:40 | 2026-10-10 16:26:40 | 2026-10-10 16:26:40 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-10-10 16:25:59 | 2026-10-10 16:25:59 | 2026-10-10 16:25:59 | 2026-10-10 16:26:04 | 2026-10-10 16:26:04 | 2026-10-10 16:26:04 | 2026-10-10 16:26:04 | 2026-10-10 16:26:04 | 2026-10-10 16:26:04 | 2026-10-10 16:26:04 | 1 | - |
| 4 | 测试就绪 | 2026-10-10 16:25:59 | 2026-10-10 16:25:59 | 2026-10-10 16:25:59 | 2026-10-10 16:26:04 | 2026-10-10 16:26:04 | 2026-10-10 16:26:04 | 2026-10-10 16:26:04 | 2026-10-10 16:26:04 | 2026-10-10 16:26:04 | 2026-10-10 16:26:04 | 1 | - |
| 5 | 测试就绪 | 2026-10-10 16:25:59 | 2026-10-10 16:25:59 | 2026-10-10 16:25:59 | 2026-10-10 16:26:04 | 2026-10-10 16:26:04 | 2026-10-10 16:26:04 | 2026-10-10 16:26:04 | 2026-10-10 16:26:04 | 2026-10-10 16:26:04 | 2026-10-10 16:26:04 | 1 | - |
| 6 | 模式切换成功 | 2026-10-10 16:26:40 | 2026-10-10 16:26:40 | 2026-10-10 16:26:40 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 116 | 0.835 | 0.92 | 21.61111111111111 | 1.2232704402515724 | 17.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 92 | 0.959 | 0.937 | 4730.235294117647 | 1.0053509364138724 | 4705.058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 140 | 1.015 | 0.962 | 4996.588235294118 | 1.005683029054486 | 4968.35294117647 | 合格 | 指标正常 |
| 热源检测 | 2 | 116 | 0.8 | 0.944 | 22.61111111111111 | 1.3521594684385383 | 16.72222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 96 | 1.791 | 0.967 | 836.9411764705883 | 0.5335033184596348 | 1568.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 140 | 1.879 | 0.943 | 883 | 0.5448441072919313 | 1620.6470588235295 | 合格 | 指标正常 |
| 热源检测 | 3 | 116 | 0.854 | 0.974 | 13.029411764705882 | 1.0831295843520783 | 12.029411764705882 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 160 | 0.973 | 0.919 | 2540.4411764705883 | 1.027992335431965 | 2471.264705882353 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 140 | 0.996 | 0.957 | 2383.030303030303 | 1.034124531527385 | 2304.3939393939395 | 合格 | 指标正常 |
| 热源检测 | 4 | 116 | 0.646 | 0.975 | 39 | 1.8114754098360655 | 21.529411764705884 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 160 | 1.011 | 0.963 | 5086 | 1.0038196742247454 | 5066.64705882353 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 140 | 0.971 | 0.942 | 4894.375 | 0.9798548548548549 | 4995 | 合格 | 指标正常 |
| 热源检测 | 5 | 116 | 0.569 | 0.95 | 15.114285714285714 | 1.5744047619047619 | 9.6 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 156 | 0.992 | 0.926 | 2342.5135135135133 | 1.0073453353633732 | 2325.4324324324325 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 140 | 1.026 | 0.967 | 2487.71875 | 1.004023307436182 | 2477.75 | 合格 | 指标正常 |
| 热源检测 | 6 | 116 | 0.795 | 0.915 | 31.88235294117647 | 1.25754060324826 | 25.352941176470587 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 96 | 1.842 | 0.988 | 769.5882352941177 | 0.5440821758296598 | 1414.4705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 140 | 1.844 | 0.957 | 754.7777777777778 | 0.5483089837759303 | 1376.5555555555557 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 194.5 | 159 | - | 20.473684210526315 | 1.2232704402515724 | 16.736842105263158 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 203.5 | 150.5 | - | 22.61111111111111 | 1.3521594684385383 | 16.72222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 17 | 221.5 | 204.5 | - | 13.029411764705882 | 1.0831295843520783 | 12.029411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 331.5 | 183 | - | 39 | 1.8114754098360655 | 21.529411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 17.5 | 264.5 | 168 | - | 15.114285714285714 | 1.5744047619047619 | 9.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 271 | 215.5 | - | 31.88235294117647 | 1.25754060324826 | 25.352941176470587 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 40207 | 39993 | - | 4730.235294117647 | 1.0053509364138724 | 4705.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 7114 | 13334.5 | - | 836.9411764705883 | 0.5335033184596348 | 1568.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 17 | 43187.5 | 42011.5 | - | 2540.4411764705883 | 1.027992335431965 | 2471.264705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43231 | 43066.5 | - | 5086 | 1.0038196742247454 | 5066.64705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 18.5 | 43336.5 | 43020.5 | - | 2342.5135135135133 | 1.0073453353633732 | 2325.4324324324325 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 6541.5 | 12023 | - | 769.5882352941177 | 0.5440821758296598 | 1414.4705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |

