================================================================================================
完成时间：2026-10-10 16:30:33（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791620878824-35 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：154.4秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:144 / P3:160 | P2:241 / P3:353 | 48.692 | 158.5 | 353 | 1.012 | 0.946 | 35.11764705882353 | 1.5710526315789475 | 22.352941176470587 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | A类合格 | P2:168 / P3:184 | P2:721 / P3:641 | 52.656 | 164.5 | 721 | 1.474 | 0.947 | 23.823529411764707 | 0.9926470588235294 | 24 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:136 / P3:160 | P2:433 / P3:385 | 48.951 | 155 | 433 | 1.042 | 0.967 | 33.625 | 1.1902654867256637 | 28.25 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:152 | P2:305 / P3:385 | 47.553 | 151 | 385 | 1 | 0.975 | 35.625 | 1.425 | 25 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:192 | P2:353 / P3:289 | 49.701 | 187 | 353 | 0.952 | 0.95 | 0 | 1.210126582278481 | 0 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:184 | P2:513 / P3:513 | 52.361 | 173 | 513 | 1.375 | 0.949 | 31.58823529411765 | 1.3458646616541354 | 23.470588235294116 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-10 16:29:02 | 窗口结束：2026-10-10 16:29:22 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 792 | 144 | 241 | 160 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 784 | 168 | 721 | 184 | 641 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 804 | 136 | 433 | 160 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 792 | 168 | 305 | 152 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 796 | 168 | 353 | 192 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 808 | 176 | 513 | 184 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 144 | 152 | 241 |
| 1 | P3 | 160 | 160 | 168 | 353 |
| 2 | P2 | 152 | 168 | 184 | 721 |
| 2 | P3 | 160 | 184 | 192 | 641 |
| 3 | P2 | 136 | 136 | 144 | 433 |
| 3 | P3 | 160 | 160 | 160 | 385 |
| 4 | P2 | 144 | 168 | 176 | 305 |
| 4 | P3 | 144 | 152 | 184 | 385 |
| 5 | P2 | 168 | 168 | 176 | 353 |
| 5 | P3 | 192 | 192 | 208 | 289 |
| 6 | P2 | 176 | 176 | 192 | 513 |
| 6 | P3 | 184 | 184 | 200 | 513 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-10 16:29:47 | 2026-10-10 16:29:47 | 2026-10-10 16:29:47 | 2026-10-10 16:29:53 | 2026-10-10 16:29:53 | 2026-10-10 16:29:53 | 2026-10-10 16:29:53 | 2026-10-10 16:29:53 | 2026-10-10 16:29:53 | 2026-10-10 16:29:53 | 1 | - |
| 2 | 测试就绪 | 2026-10-10 16:29:47 | 2026-10-10 16:29:47 | 2026-10-10 16:29:47 | 2026-10-10 16:29:53 | 2026-10-10 16:29:53 | 2026-10-10 16:29:53 | 2026-10-10 16:29:53 | 2026-10-10 16:29:53 | 2026-10-10 16:29:53 | 2026-10-10 16:29:53 | 1 | - |
| 3 | 测试就绪 | 2026-10-10 16:29:47 | 2026-10-10 16:29:47 | 2026-10-10 16:29:48 | 2026-10-10 16:29:53 | 2026-10-10 16:29:53 | 2026-10-10 16:29:53 | 2026-10-10 16:29:53 | 2026-10-10 16:29:53 | 2026-10-10 16:29:53 | 2026-10-10 16:29:53 | 1 | - |
| 4 | 测试就绪 | 2026-10-10 16:29:47 | 2026-10-10 16:29:47 | 2026-10-10 16:29:47 | 2026-10-10 16:29:53 | 2026-10-10 16:29:53 | 2026-10-10 16:29:53 | 2026-10-10 16:29:53 | 2026-10-10 16:29:53 | 2026-10-10 16:29:53 | 2026-10-10 16:29:53 | 1 | - |
| 5 | 测试就绪 | 2026-10-10 16:29:48 | 2026-10-10 16:29:48 | 2026-10-10 16:29:48 | 2026-10-10 16:29:53 | 2026-10-10 16:29:53 | 2026-10-10 16:29:53 | 2026-10-10 16:29:53 | 2026-10-10 16:29:53 | 2026-10-10 16:29:53 | 2026-10-10 16:29:53 | 1 | - |
| 6 | 模式切换成功 | 2026-10-10 16:30:28 | 2026-10-10 16:30:28 | 2026-10-10 16:30:28 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 128 | 0.644 | 0.911 | 35.11764705882353 | 1.5710526315789475 | 22.352941176470587 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 164 | 1.012 | 0.961 | 5200.588235294118 | 1.0110586324805872 | 5143.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 140 | 0.89 | 0.96 | 4540.64705882353 | 0.9869331185352819 | 4600.764705882353 | 合格 | 指标正常 |
| 热源检测 | 2 | 128 | 1.043 | 0.943 | 23.823529411764707 | 0.9926470588235294 | 24 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 164 | 1.474 | 0.94 | 1216.0384615384614 | 0.7058468957203134 | 1722.8076923076924 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 144 | 1.426 | 0.961 | 1486.5882352941176 | 0.6115870480615653 | 2430.705882352941 | 合格 | 指标正常 |
| 热源检测 | 3 | 128 | 0.874 | 0.954 | 33.625 | 1.1902654867256637 | 28.25 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 160 | 1.042 | 0.957 | 5275.705882352941 | 0.9949744841357888 | 5302.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 144 | 1.032 | 0.988 | 4912.4375 | 0.9946218870216643 | 4939 | 合格 | 指标正常 |
| 热源检测 | 4 | 124 | 0.762 | 0.958 | 35.625 | 1.425 | 25 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 160 | 1 | 0.972 | 5590.25 | 1.000514552898275 | 5587.375 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 140 | 0.992 | 0.992 | 4606.058823529412 | 1.0005750210841065 | 4603.411764705882 | 合格 | 指标正常 |
| 热源检测 | 5 | 128 | 0.826 | 0.954 | 0 | 1.210126582278481 | 0 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 164 | 0.952 | 0.948 | 5594.75 | 1.0121664405246495 | 5527.5 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 144 | 0.947 | 0.948 | 4900 | 1.0137057150245667 | 4833.75 | 合格 | 指标正常 |
| 热源检测 | 6 | 128 | 0.826 | 0.947 | 31.58823529411765 | 1.3458646616541354 | 23.470588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 164 | 1.393 | 0.933 | 685.9722222222222 | 0.7128424212683659 | 962.3055555555555 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 140 | 1.21 | 0.968 | 1334.611111111111 | 0.721736517951029 | 1849.1666666666667 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 298.5 | 190 | - | 35.11764705882353 | 1.5710526315789475 | 22.352941176470587 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 202.5 | 204 | - | 23.823529411764707 | 0.9926470588235294 | 24 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 269 | 226 | - | 33.625 | 1.1902654867256637 | 28.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 285 | 200 | - | 35.625 | 1.425 | 25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 239 | 197.5 | - | 0 | 1.210126582278481 | 0 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 268.5 | 199.5 | - | 31.58823529411765 | 1.3458646616541354 | 23.470588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 44205 | 43721.5 | - | 5200.588235294118 | 1.0110586324805872 | 5143.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 13 | 15808.5 | 22396.5 | - | 1216.0384615384614 | 0.7058468957203134 | 1722.8076923076924 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 44843.5 | 45070 | - | 5275.705882352941 | 0.9949744841357888 | 5302.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 44722 | 44699 | - | 5590.25 | 1.000514552898275 | 5587.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 44758 | 44220 | - | 5594.75 | 1.0121664405246495 | 5527.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 18 | 12347.5 | 17321.5 | - | 685.9722222222222 | 0.7128424212683659 | 962.3055555555555 | 在线、无火警、无故障、光源就绪、同步正常 |

