================================================================================================
完成时间：2026-10-10 16:38:32（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791621358373-37 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.1秒 | 设备：6（A 3 / B 2 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:152 / P3:160 | P2:353 / P3:449 | 51.346 | 152 | 449 | 1.06 | 0.967 | 31.941176470588236 | 1.4557640750670242 | 21.941176470588236 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:176 / P3:168 | P2:545 / P3:417 | 54.934 | 179 | 545 | 1.543 | 0.964 | 29 | 1.521865889212828 | 19.055555555555557 | 0 | P2/P3 信噪比高于上限 |
| 3 | 1 | B类合格 | P2:136 / P3:152 | P2:353 / P3:401 | 51.381 | 154.5 | 401 | 1.003 | 0.952 | 33.1764705882353 | 1.5243243243243243 | 21.764705882352942 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:176 / P3:176 | P2:209 / P3:321 | 55.688 | 169 | 321 | 0.974 | 0.956 | 34.1764705882353 | 1.3543123543123543 | 25.235294117647058 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:152 / P3:168 | P2:497 / P3:369 | 59.919 | 175.5 | 497 | 1.001 | 0.965 | 33.1875 | 1.0535714285714286 | 31.5 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:176 / P3:184 | P2:737 / P3:417 | 56.392 | 180.5 | 737 | 1.406 | 0.948 | 28 | 1.2559366754617414 | 22.294117647058822 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-10-10 16:37:01 | 窗口结束：2026-10-10 16:37:21 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 608 | 152 | 353 | 160 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 608 | 176 | 545 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 632 | 136 | 353 | 152 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 620 | 176 | 209 | 176 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 620 | 152 | 497 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 612 | 176 | 737 | 184 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 152 | 176 | 353 |
| 1 | P3 | 144 | 160 | 176 | 449 |
| 2 | P2 | 176 | 176 | 200 | 545 |
| 2 | P3 | 160 | 168 | 184 | 417 |
| 3 | P2 | 120 | 136 | 152 | 353 |
| 3 | P3 | 144 | 152 | 160 | 401 |
| 4 | P2 | 144 | 176 | 192 | 209 |
| 4 | P3 | 136 | 176 | 176 | 321 |
| 5 | P2 | 152 | 152 | 168 | 497 |
| 5 | P3 | 160 | 168 | 192 | 369 |
| 6 | P2 | 160 | 176 | 184 | 737 |
| 6 | P3 | 144 | 184 | 184 | 417 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-10 16:37:46 | 2026-10-10 16:37:46 | 2026-10-10 16:37:46 | 2026-10-10 16:37:52 | 2026-10-10 16:37:52 | 2026-10-10 16:37:52 | 2026-10-10 16:37:52 | 2026-10-10 16:37:52 | 2026-10-10 16:37:52 | 2026-10-10 16:37:52 | 1 | - |
| 2 | 测试就绪 | 2026-10-10 16:37:47 | 2026-10-10 16:37:47 | 2026-10-10 16:37:47 | 2026-10-10 16:37:52 | 2026-10-10 16:37:52 | 2026-10-10 16:37:52 | 2026-10-10 16:37:52 | 2026-10-10 16:37:52 | 2026-10-10 16:37:52 | 2026-10-10 16:37:52 | 1 | - |
| 3 | 测试就绪 | 2026-10-10 16:37:46 | 2026-10-10 16:37:46 | 2026-10-10 16:37:46 | 2026-10-10 16:37:52 | 2026-10-10 16:37:52 | 2026-10-10 16:37:52 | 2026-10-10 16:37:52 | 2026-10-10 16:37:52 | 2026-10-10 16:37:52 | 2026-10-10 16:37:52 | 1 | - |
| 4 | 测试就绪 | 2026-10-10 16:37:46 | 2026-10-10 16:37:46 | 2026-10-10 16:37:46 | 2026-10-10 16:37:52 | 2026-10-10 16:37:52 | 2026-10-10 16:37:52 | 2026-10-10 16:37:52 | 2026-10-10 16:37:52 | 2026-10-10 16:37:52 | 2026-10-10 16:37:52 | 1 | - |
| 5 | 测试就绪 | 2026-10-10 16:37:46 | 2026-10-10 16:37:46 | 2026-10-10 16:37:46 | 2026-10-10 16:37:52 | 2026-10-10 16:37:52 | 2026-10-10 16:37:52 | 2026-10-10 16:37:52 | 2026-10-10 16:37:52 | 2026-10-10 16:37:52 | 2026-10-10 16:37:52 | 1 | - |
| 6 | 测试就绪 | 2026-10-10 16:37:47 | 2026-10-10 16:37:47 | 2026-10-10 16:37:47 | 2026-10-10 16:37:52 | 2026-10-10 16:37:52 | 2026-10-10 16:37:52 | 2026-10-10 16:37:52 | 2026-10-10 16:37:52 | 2026-10-10 16:37:52 | 2026-10-10 16:37:52 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 108 | 0.695 | 0.972 | 31.941176470588236 | 1.4557640750670242 | 21.941176470588236 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 128 | 1.06 | 0.971 | 4667.1578947368425 | 1.0279249307382892 | 4540.368421052632 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 116 | 1.034 | 0.964 | 4552.470588235294 | 1.0235277002631822 | 4447.823529411765 | 合格 | 指标正常 |
| 热源检测 | 2 | 108 | 0.794 | 0.958 | 29 | 1.521865889212828 | 19.055555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 128 | 1.543 | 0.968 | 804.5151515151515 | 0.6389189709527592 | 1259.1818181818182 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 116 | 2.19 | 0.963 | 1486.4117647058824 | 0.6367553674024796 | 2334.3529411764707 | 合格 | 指标正常 |
| 热源检测 | 3 | 108 | 0.687 | 0.961 | 33.1764705882353 | 1.5243243243243243 | 21.764705882352942 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 128 | 1.003 | 0.938 | 5255.823529411765 | 0.9977777281457989 | 5267.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 116 | 0.975 | 0.961 | 4676.058823529412 | 1.0117861188539718 | 4621.588235294118 | 合格 | 指标正常 |
| 热源检测 | 4 | 108 | 0.792 | 0.979 | 34.1764705882353 | 1.3543123543123543 | 25.235294117647058 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 128 | 0.974 | 0.917 | 5292.35294117647 | 1.02739491384134 | 5151.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 116 | 1.012 | 0.976 | 4648.764705882353 | 1.0305262883371584 | 4511.058823529412 | 合格 | 指标正常 |
| 热源检测 | 5 | 104 | 1.079 | 0.966 | 33.1875 | 1.0535714285714286 | 31.5 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 128 | 1.001 | 0.96 | 1.3887411277757669 | 0.9992639315116582 | 1.3897640893281504 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 116 | 1.009 | 0.968 | 32.8775 | 1.0033952618929538 | 32.76625 | 合格 | 指标正常 |
| 热源检测 | 6 | 108 | 0.778 | 0.966 | 28 | 1.2559366754617414 | 22.294117647058822 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 124 | 1.406 | 0.932 | 1424.6666666666667 | 0.7219188108777659 | 1973.4444444444443 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 112 | 1.699 | 0.949 | 1491.8823529411766 | 0.7112170499158721 | 2097.6470588235293 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 271.5 | 186.5 | - | 31.941176470588236 | 1.4557640750670242 | 21.941176470588236 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 261 | 171.5 | - | 29 | 1.521865889212828 | 19.055555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 282 | 185 | - | 33.1764705882353 | 1.5243243243243243 | 21.764705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 290.5 | 214.5 | - | 34.1764705882353 | 1.3543123543123543 | 25.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 265.5 | 252 | - | 33.1875 | 1.0535714285714286 | 31.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 238 | 189.5 | - | 28 | 1.2559366754617414 | 22.294117647058822 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 44338 | 43133.5 | - | 4667.1578947368425 | 1.0279249307382892 | 4540.368421052632 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 13274.5 | 20776.5 | - | 804.5151515151515 | 0.6389189709527592 | 1259.1818181818182 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 44674.5 | 44774 | - | 5255.823529411765 | 0.9977777281457989 | 5267.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 44985 | 43785.5 | - | 5292.35294117647 | 1.02739491384134 | 5151.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 31770.5 | 44121 | 44153.5 | - | 1.3887411277757669 | 0.9992639315116582 | 1.3897640893281504 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 12822 | 17761 | - | 1424.6666666666667 | 0.7219188108777659 | 1973.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |

