================================================================================================
完成时间：2026-10-12 08:55:37（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791766384602-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.0秒 | 设备：6（A 3 / B 3 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:176 | P2:481 / P3:481 | 55.332 | 179 | 481 | 1.013 | 0.965 | 4811.588235294118 | 1.1800152555301295 | 4878 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:160 | P2:465 / P3:321 | 50.492 | 156.5 | 465 | 1.406 | 0.952 | 1653.3529411764705 | 0.9926622765757291 | 2438.823529411765 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:200 / P3:200 | P2:545 / P3:545 | 55.494 | 179.5 | 545 | 1.094 | 0.934 | 13.775071633237824 | 1.3216494845360824 | 10.422636103151865 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:152 / P3:144 | P2:449 / P3:289 | 45.519 | 158 | 449 | 0.999 | 0.969 | 9.1159793814433 | 1.5853877185118779 | 5.750000000000001 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | B类合格 | P2:168 / P3:184 | P2:609 / P3:513 | 52.809 | 179 | 609 | 0.99 | 0.928 | 10.702279202279204 | 1.0463788300835655 | 10.22792022792023 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | B类合格 | P2:184 / P3:192 | P2:465 / P3:465 | 54.078 | 185.5 | 465 | 1.378 | 0.956 | 1593.235294117647 | 1.5391420911528153 | 2374.5882352941176 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-10-12 08:54:06 | 窗口结束：2026-10-12 08:54:26 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 696 | 176 | 481 | 176 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 700 | 168 | 465 | 160 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 692 | 200 | 545 | 200 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 684 | 152 | 449 | 144 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 684 | 168 | 609 | 184 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 696 | 184 | 465 | 192 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 176 | 176 | 481 |
| 1 | P3 | 128 | 176 | 176 | 481 |
| 2 | P2 | 144 | 168 | 184 | 465 |
| 2 | P3 | 160 | 160 | 192 | 321 |
| 3 | P2 | 128 | 200 | 200 | 545 |
| 3 | P3 | 112 | 200 | 200 | 545 |
| 4 | P2 | 128 | 152 | 152 | 449 |
| 4 | P3 | 128 | 144 | 144 | 289 |
| 5 | P2 | 152 | 168 | 168 | 609 |
| 5 | P3 | 160 | 184 | 184 | 513 |
| 6 | P2 | 176 | 184 | 208 | 465 |
| 6 | P3 | 136 | 192 | 200 | 465 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-12 08:54:52 | 2026-10-12 08:54:52 | 2026-10-12 08:54:52 | 2026-10-12 08:54:57 | 2026-10-12 08:54:57 | 2026-10-12 08:54:57 | 2026-10-12 08:54:57 | 2026-10-12 08:54:57 | 2026-10-12 08:54:57 | 2026-10-12 08:54:57 | 1 | - |
| 2 | 测试就绪 | 2026-10-12 08:54:52 | 2026-10-12 08:54:52 | 2026-10-12 08:54:52 | 2026-10-12 08:54:57 | 2026-10-12 08:54:57 | 2026-10-12 08:54:57 | 2026-10-12 08:54:57 | 2026-10-12 08:54:57 | 2026-10-12 08:54:57 | 2026-10-12 08:54:57 | 1 | - |
| 3 | 测试就绪 | 2026-10-12 08:54:52 | 2026-10-12 08:54:52 | 2026-10-12 08:54:52 | 2026-10-12 08:54:57 | 2026-10-12 08:54:57 | 2026-10-12 08:54:57 | 2026-10-12 08:54:57 | 2026-10-12 08:54:57 | 2026-10-12 08:54:57 | 2026-10-12 08:54:57 | 1 | - |
| 4 | 测试就绪 | 2026-10-12 08:54:52 | 2026-10-12 08:54:52 | 2026-10-12 08:54:52 | 2026-10-12 08:54:57 | 2026-10-12 08:54:57 | 2026-10-12 08:54:57 | 2026-10-12 08:54:57 | 2026-10-12 08:54:57 | 2026-10-12 08:54:57 | 2026-10-12 08:54:57 | 1 | - |
| 5 | 测试就绪 | 2026-10-12 08:54:52 | 2026-10-12 08:54:52 | 2026-10-12 08:54:52 | 2026-10-12 08:54:57 | 2026-10-12 08:54:57 | 2026-10-12 08:54:57 | 2026-10-12 08:54:57 | 2026-10-12 08:54:57 | 2026-10-12 08:54:57 | 2026-10-12 08:54:57 | 1 | - |
| 6 | 测试就绪 | 2026-10-12 08:54:52 | 2026-10-12 08:54:52 | 2026-10-12 08:54:52 | 2026-10-12 08:54:57 | 2026-10-12 08:54:57 | 2026-10-12 08:54:57 | 2026-10-12 08:54:57 | 2026-10-12 08:54:57 | 2026-10-12 08:54:57 | 2026-10-12 08:54:57 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 124 | 0.961 | 0.976 | - | 1.1800152555301295 | - | 合格 | 指标正常 |
| 爆闪检测 | 1 | 148 | 1.013 | 0.929 | 348.6610738255033 | 1.0483613835411876 | 332.5771812080536 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 144 | 0.847 | 0.988 | 10.694158075601374 | 1.0903994393833214 | 9.807560137457045 | 合格 | 指标正常 |
| 热源检测 | 2 | 116 | 0.881 | 0.947 | - | 0.9926622765757291 | - | 合格 | 指标正常 |
| 爆闪检测 | 2 | 152 | 1.41 | 0.935 | - | 0.5283530386324271 | - | 合格 | 指标正常 |
| 电磁干扰 | 2 | 140 | 0.994 | 0.972 | - | 0.9807186678352322 | - | 合格 | 指标正常 |
| 热源检测 | 3 | 116 | 0.751 | 0.911 | 13.775071633237824 | 1.3216494845360824 | 10.422636103151865 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 156 | 1.094 | 0.931 | - | 0.836687837542594 | - | 合格 | 指标正常 |
| 电磁干扰 | 3 | 144 | 1.537 | 0.958 | 8.023809523809524 | 1.0977198697068404 | 7.309523809523809 | 合格 | 指标正常 |
| 热源检测 | 4 | 124 | 0.771 | 0.97 | 9.1159793814433 | 1.5853877185118779 | 5.750000000000001 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 152 | 0.999 | 0.956 | 450.1126373626373 | 0.8188610783470942 | 549.6813186813187 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 144 | 1.14 | 0.981 | 8.936962750716331 | 0.826882290562036 | 10.808022922636102 | 合格 | 指标正常 |
| 热源检测 | 5 | 124 | 0.905 | 0.971 | 10.702279202279204 | 1.0463788300835655 | 10.22792022792023 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 152 | 0.99 | 0.919 | - | 1.5880690288494792 | - | 合格 | 指标正常 |
| 电磁干扰 | 5 | 144 | 0.576 | 0.907 | - | 0.9177320733740967 | - | 合格 | 指标正常 |
| 热源检测 | 6 | 116 | 0.769 | 0.955 | - | 1.5391420911528153 | - | 合格 | 指标正常 |
| 爆闪检测 | 6 | 156 | 1.383 | 0.949 | 69.7203947368421 | 0.5349976020395284 | 130.31907894736844 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 144 | 1.513 | 0.964 | 10.705084745762713 | 1.0934903047091413 | 9.789830508474576 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 167 | 159.5 | - | 20.875 | 1.0470219435736676 | 19.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 184.5 | 174.5 | - | 23.0625 | 1.0573065902578798 | 21.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 211 | 170 | - | 24.823529411764707 | 1.2411764705882353 | 20 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 236.5 | 193.5 | - | 27.823529411764707 | 1.2222222222222223 | 22.764705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 239 | 167.5 | - | 28.11764705882353 | 1.4268656716417911 | 19.705882352941178 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 191.5 | 159 | - | 22.529411764705884 | 1.2044025157232705 | 18.705882352941178 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 40898.5 | 41463 | - | 4811.588235294118 | 0.986385452089815 | 4878 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 10 | 14053.5 | 20730 | - | 1405.35 | 0.677930535455861 | 2073 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 41552 | 45108.5 | - | 4616.888888888889 | 0.9211567664630834 | 5012.055555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 10.5 | 45249.5 | 45255.5 | - | 4309.476190476191 | 0.9998674194296826 | 4310.047619047619 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45766.5 | 44895 | - | 5384.294117647059 | 1.0194119612429 | 5281.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 13542.5 | 20184 | - | 1425.5263157894738 | 0.6709522393975426 | 2124.6315789473683 | 在线、无火警、无故障、光源就绪、同步正常 |

