================================================================================================
完成时间：2026-10-12 08:59:12（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791766599725-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：152.9秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:136 | P2:433 / P3:401 | 51.59 | 141.5 | 433 | 1.008 | 0.934 | 4792.176470588235 | 1.0907568993506493 | 4859.705882352941 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:136 / P3:144 | P2:401 / P3:289 | 46.875 | 138 | 401 | 1.183 | 0.935 | 1646.4117647058824 | 1.344498502994012 | 2408.176470588235 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:168 / P3:160 | P2:513 / P3:481 | 52.009 | 161 | 513 | 1.098 | 0.945 | 22.178782755705832 | 1.198853121930045 | 18.500000000000004 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:144 / P3:136 | P2:433 / P3:273 | 44.992 | 148.5 | 433 | 0.999 | 0.955 | 12.291989664082687 | 1.0258419293390357 | 11.982342807924205 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:168 | P2:593 / P3:465 | 51.588 | 169 | 593 | 0.989 | 0.935 | 12.394178794178794 | 1.1605217052754526 | 10.67983367983368 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:168 | P2:369 / P3:369 | 53.762 | 156.5 | 369 | 1.335 | 0.95 | 1587.6470588235295 | 1.0008069939475455 | 2383.6470588235293 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-12 08:57:42 | 窗口结束：2026-10-12 08:58:02 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 672 | 160 | 433 | 136 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 684 | 136 | 401 | 144 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 676 | 168 | 513 | 160 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 676 | 144 | 433 | 136 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 672 | 184 | 593 | 168 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 664 | 160 | 369 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 160 | 176 | 433 |
| 1 | P3 | 136 | 136 | 144 | 401 |
| 2 | P2 | 128 | 136 | 144 | 401 |
| 2 | P3 | 128 | 144 | 160 | 289 |
| 3 | P2 | 144 | 168 | 176 | 513 |
| 3 | P3 | 160 | 160 | 168 | 481 |
| 4 | P2 | 144 | 144 | 152 | 433 |
| 4 | P3 | 128 | 136 | 144 | 273 |
| 5 | P2 | 152 | 184 | 184 | 593 |
| 5 | P3 | 144 | 168 | 168 | 465 |
| 6 | P2 | 144 | 160 | 160 | 369 |
| 6 | P3 | 144 | 168 | 168 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-12 08:58:27 | 2026-10-12 08:58:27 | 2026-10-12 08:58:27 | 2026-10-12 08:58:32 | 2026-10-12 08:58:32 | 2026-10-12 08:58:32 | 2026-10-12 08:58:32 | 2026-10-12 08:58:32 | 2026-10-12 08:58:32 | 2026-10-12 08:58:32 | 1 | - |
| 2 | 测试就绪 | 2026-10-12 08:58:27 | 2026-10-12 08:58:27 | 2026-10-12 08:58:27 | 2026-10-12 08:58:32 | 2026-10-12 08:58:32 | 2026-10-12 08:58:32 | 2026-10-12 08:58:32 | 2026-10-12 08:58:32 | 2026-10-12 08:58:32 | 2026-10-12 08:58:32 | 1 | - |
| 3 | 测试就绪 | 2026-10-12 08:58:27 | 2026-10-12 08:58:27 | 2026-10-12 08:58:27 | 2026-10-12 08:58:32 | 2026-10-12 08:58:32 | 2026-10-12 08:58:32 | 2026-10-12 08:58:32 | 2026-10-12 08:58:32 | 2026-10-12 08:58:32 | 2026-10-12 08:58:32 | 1 | - |
| 4 | 测试就绪 | 2026-10-12 08:58:27 | 2026-10-12 08:58:27 | 2026-10-12 08:58:27 | 2026-10-12 08:58:32 | 2026-10-12 08:58:32 | 2026-10-12 08:58:32 | 2026-10-12 08:58:32 | 2026-10-12 08:58:32 | 2026-10-12 08:58:32 | 2026-10-12 08:58:32 | 1 | - |
| 5 | 测试就绪 | 2026-10-12 08:58:27 | 2026-10-12 08:58:27 | 2026-10-12 08:58:27 | 2026-10-12 08:58:32 | 2026-10-12 08:58:32 | 2026-10-12 08:58:32 | 2026-10-12 08:58:32 | 2026-10-12 08:58:32 | 2026-10-12 08:58:32 | 2026-10-12 08:58:32 | 1 | - |
| 6 | 测试就绪 | 2026-10-12 08:58:27 | 2026-10-12 08:58:27 | 2026-10-12 08:58:27 | 2026-10-12 08:58:32 | 2026-10-12 08:58:32 | 2026-10-12 08:58:32 | 2026-10-12 08:58:32 | 2026-10-12 08:58:32 | 2026-10-12 08:58:32 | 2026-10-12 08:58:32 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 100 | 0.925 | 0.96 | - | 1.0907568993506493 | - | 合格 | 指标正常 |
| 爆闪检测 | 1 | 156 | 1.008 | 0.874 | - | 1.008018259063283 | - | 合格 | 指标正常 |
| 电磁干扰 | 1 | 136 | 1.203 | 0.97 | 13.413333333333334 | 1.0567226890756303 | 12.693333333333333 | 合格 | 指标正常 |
| 热源检测 | 2 | 108 | 0.804 | 0.934 | - | 1.344498502994012 | - | 合格 | 指标正常 |
| 爆闪检测 | 2 | 156 | 1.19 | 0.923 | - | 0.47219596564969935 | - | 合格 | 指标正常 |
| 电磁干扰 | 2 | 136 | 1.032 | 0.948 | - | 0.5230505149583129 | - | 合格 | 指标正常 |
| 热源检测 | 3 | 104 | 0.829 | 0.953 | 22.178782755705832 | 1.198853121930045 | 18.500000000000004 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 156 | 1.098 | 0.925 | 1589.0524079320112 | 0.8938342248801312 | 1777.7932011331443 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 132 | 1.102 | 0.957 | 6.140000000000001 | 0.8164893617021277 | 7.52 | 合格 | 指标正常 |
| 热源检测 | 4 | 108 | 0.993 | 0.962 | 12.291989664082687 | 1.0258419293390357 | 11.982342807924205 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 156 | 0.999 | 0.94 | 1409.3764832793959 | 0.8963727726046494 | 1572.3106796116506 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 136 | 1.137 | 0.964 | 6.039325842696629 | 0.8869636963696368 | 6.808988764044945 | 合格 | 指标正常 |
| 热源检测 | 5 | 100 | 1.011 | 0.959 | 12.394178794178794 | 1.1605217052754526 | 10.67983367983368 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 156 | 0.989 | 0.883 | - | 0.9547647027046917 | - | 合格 | 指标正常 |
| 电磁干扰 | 5 | 136 | 0.541 | 0.97 | - | 0.7733260153677277 | - | 合格 | 指标正常 |
| 热源检测 | 6 | 104 | 0.861 | 0.957 | - | 1.0008069939475455 | - | 合格 | 指标正常 |
| 爆闪检测 | 6 | 156 | 1.337 | 0.917 | 162.8773841961853 | 0.5639670918559891 | 288.80653950953683 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 136 | 1.52 | 0.978 | - | 0.857775318206973 | - | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 189 | 162 | - | 23.625 | 1.1666666666666667 | 20.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 238.5 | 212.5 | - | 29.8125 | 1.1223529411764706 | 26.5625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 236.5 | 167.5 | - | 27.823529411764707 | 1.4119402985074627 | 19.705882352941178 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 10 | 203.5 | 183.5 | - | 20.35 | 1.108991825613079 | 18.35 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 205 | 155 | - | 24.11764705882353 | 1.3225806451612903 | 18.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 201 | 158.5 | - | 23.647058823529413 | 1.2681388012618298 | 18.647058823529413 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 40904 | 41307.5 | - | 5113 | 0.9902317980996187 | 5163.4375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13994.5 | 20469.5 | - | 1646.4117647058824 | 0.6836757126456435 | 2408.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 41622.5 | 45305.5 | - | 4896.764705882353 | 0.9187074417013387 | 5330.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 12 | 45382 | 45420 | - | 3781.8333333333335 | 0.9991633641567591 | 3785 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45839.5 | 45206 | - | 5392.882352941177 | 1.0140136265097552 | 5318.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 11.5 | 13495 | 20261 | - | 1173.4782608695652 | 0.6660579438329797 | 1761.8260869565217 | 在线、无火警、无故障、光源就绪、同步正常 |

