================================================================================================
完成时间：2026-10-12 10:21:33（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791771540050-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.0秒 | 设备：6（A 4 / B 2 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 2 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 3 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 4 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 5 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 6 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:184 / P3:184 | P2:481 / P3:481 | 64.657 | 206 | 481 | 1.014 | 0.938 | 23.9375 | 1.2516339869281046 | 19.125 | 0 | P2 噪声波动值超过上限 |
| 2 | 2 | A类合格 | P2:160 / P3:160 | P2:481 / P3:353 | 50.409 | 149 | 481 | 1.435 | 0.938 | 18.6875 | 1.16796875 | 16 | 0 | 全部工序满足 A 类限值 |
| 3 | 3 | A类合格 | P2:152 / P3:144 | P2:561 / P3:529 | 63.975 | 204.5 | 561 | 1.1 | 0.939 | 21.176470588235293 | 1.1145510835913313 | 19 | 0 | 全部工序满足 A 类限值 |
| 4 | 4 | A类合格 | P2:152 / P3:152 | P2:481 / P3:337 | 60.434 | 183.5 | 481 | 1 | 0.966 | 24.352941176470587 | 1.1694915254237288 | 20.823529411764707 | 0 | 全部工序满足 A 类限值 |
| 5 | 5 | B类合格 | P2:176 / P3:184 | P2:625 / P3:529 | 55.115 | 187.5 | 625 | 0.987 | 0.935 | 22.941176470588236 | 1.1436950146627567 | 20.058823529411764 | 0 | P3 噪声波动值超过上限 |
| 6 | 6 | A类合格 | P2:168 / P3:168 | P2:449 / P3:449 | 55.078 | 160 | 449 | 1.498 | 0.95 | 24.941176470588236 | 1.1843575418994414 | 21.058823529411764 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-12 10:20:02 | 窗口结束：2026-10-12 10:20:22 | 有效采集时长：20.3秒 | 最低采样数：5
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：180 | B类RAW滚动10秒波动上限：198 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 832 | 184 | 481 | 184 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 848 | 160 | 481 | 160 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 820 | 152 | 561 | 144 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 824 | 152 | 481 | 152 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 836 | 176 | 625 | 184 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 840 | 168 | 449 | 168 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 184 | 184 | 192 | 481 |
| 1 | P3 | 184 | 184 | 192 | 481 |
| 2 | P2 | 144 | 160 | 184 | 481 |
| 2 | P3 | 144 | 160 | 184 | 353 |
| 3 | P2 | 136 | 152 | 168 | 561 |
| 3 | P3 | 144 | 144 | 160 | 529 |
| 4 | P2 | 128 | 152 | 152 | 481 |
| 4 | P3 | 120 | 152 | 152 | 337 |
| 5 | P2 | 176 | 176 | 184 | 625 |
| 5 | P3 | 160 | 184 | 184 | 529 |
| 6 | P2 | 152 | 168 | 184 | 449 |
| 6 | P3 | 152 | 168 | 192 | 449 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-12 10:20:47 | 2026-10-12 10:20:47 | 2026-10-12 10:20:47 | 2026-10-12 10:20:52 | 2026-10-12 10:20:52 | 2026-10-12 10:20:52 | 2026-10-12 10:20:52 | 2026-10-12 10:20:52 | 2026-10-12 10:20:53 | 2026-10-12 10:20:53 | 1 | - |
| 2 | 测试就绪 | 2026-10-12 10:20:47 | 2026-10-12 10:20:47 | 2026-10-12 10:20:47 | 2026-10-12 10:20:52 | 2026-10-12 10:20:52 | 2026-10-12 10:20:52 | 2026-10-12 10:20:52 | 2026-10-12 10:20:52 | 2026-10-12 10:20:53 | 2026-10-12 10:20:53 | 1 | - |
| 3 | 测试就绪 | 2026-10-12 10:20:47 | 2026-10-12 10:20:47 | 2026-10-12 10:20:47 | 2026-10-12 10:20:52 | 2026-10-12 10:20:52 | 2026-10-12 10:20:52 | 2026-10-12 10:20:52 | 2026-10-12 10:20:52 | 2026-10-12 10:20:53 | 2026-10-12 10:20:53 | 1 | - |
| 4 | 测试就绪 | 2026-10-12 10:20:47 | 2026-10-12 10:20:47 | 2026-10-12 10:20:47 | 2026-10-12 10:20:52 | 2026-10-12 10:20:52 | 2026-10-12 10:20:52 | 2026-10-12 10:20:52 | 2026-10-12 10:20:52 | 2026-10-12 10:20:53 | 2026-10-12 10:20:53 | 1 | - |
| 5 | 测试就绪 | 2026-10-12 10:20:47 | 2026-10-12 10:20:47 | 2026-10-12 10:20:47 | 2026-10-12 10:20:52 | 2026-10-12 10:20:52 | 2026-10-12 10:20:52 | 2026-10-12 10:20:52 | 2026-10-12 10:20:52 | 2026-10-12 10:20:53 | 2026-10-12 10:20:53 | 1 | - |
| 6 | 测试就绪 | 2026-10-12 10:20:47 | 2026-10-12 10:20:47 | 2026-10-12 10:20:47 | 2026-10-12 10:20:52 | 2026-10-12 10:20:52 | 2026-10-12 10:20:52 | 2026-10-12 10:20:52 | 2026-10-12 10:20:52 | 2026-10-12 10:20:53 | 2026-10-12 10:20:53 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 144 | 0.752 | 0.965 | 23.9375 | 1.2516339869281046 | 19.125 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 184 | 1.002 | 0.887 | 4565.941176470588 | 0.9877958768134385 | 4622.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 168 | 0.97 | 0.961 | 4805.058823529412 | 0.9862838376276835 | 4871.882352941177 | 合格 | 指标正常 |
| 热源检测 | 2 | 144 | 0.856 | 0.976 | 18.6875 | 1.16796875 | 16 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 180 | 1.254 | 0.908 | 1322.15 | 0.6991988154102435 | 1890.95 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 172 | 2.305 | 0.935 | 1646.5294117647059 | 0.681195395585408 | 2417.1176470588234 | 合格 | 指标正常 |
| 热源检测 | 3 | 140 | 1.119 | 0.958 | 21.176470588235293 | 1.1145510835913313 | 19 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 184 | 1.108 | 0.899 | 4669.529411764706 | 0.9153089579946269 | 5101.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 172 | 1.02 | 0.96 | 4923.705882352941 | 1.0098447283651235 | 4875.705882352941 | 合格 | 指标正常 |
| 热源检测 | 4 | 148 | 0.757 | 0.971 | 24.352941176470587 | 1.1694915254237288 | 20.823529411764707 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 188 | 0.999 | 0.955 | 4596.631578947368 | 1.0019388071173725 | 4587.736842105263 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 164 | 1.023 | 0.972 | 4693.64705882353 | 0.9943547884603402 | 4720.294117647059 | 合格 | 指标正常 |
| 热源检测 | 5 | 144 | 0.786 | 0.971 | 22.941176470588236 | 1.1436950146627567 | 20.058823529411764 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 184 | 0.975 | 0.914 | 5183.117647058823 | 1.0142386850223306 | 5110.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 172 | 0.976 | 0.928 | 5037.4375 | 1.0227390967807428 | 4925.4375 | 合格 | 指标正常 |
| 热源检测 | 6 | 144 | 0.911 | 0.958 | 24.941176470588236 | 1.1843575418994414 | 21.058823529411764 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 184 | 1.441 | 0.915 | 1264.2105263157894 | 0.6614710985046678 | 1911.2105263157894 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 172 | 1.832 | 0.972 | 1598.2941176470588 | 0.6686435672802441 | 2390.3529411764707 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 191.5 | 153 | - | 23.9375 | 1.2516339869281046 | 19.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 149.5 | 131 | - | 18.6875 | 1.1412213740458015 | 16.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 180 | 161.5 | - | 21.176470588235293 | 1.1145510835913313 | 19 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 207 | 177 | - | 24.352941176470587 | 1.1694915254237288 | 20.823529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 195 | 170.5 | - | 22.941176470588236 | 1.1436950146627567 | 20.058823529411764 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 212 | 179 | - | 23.555555555555557 | 1.1843575418994414 | 19.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 40843 | 41411 | - | 4805.058823529412 | 0.9862838376276835 | 4871.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 10 | 13995.5 | 20545.5 | - | 1399.55 | 0.681195395585408 | 2054.55 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 41851.5 | 45383 | - | 4923.705882352941 | 0.922184518432012 | 5339.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45384.5 | 45389.5 | - | 4777.315789473684 | 0.9998898423644235 | 4777.8421052631575 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45567.5 | 44981 | - | 5360.882352941177 | 1.013038838620751 | 5291.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 13585.5 | 20318 | - | 1430.0526315789473 | 0.6686435672802441 | 2138.7368421052633 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-10-12 10:36:08（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791772415603-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：152.7秒 | 设备：6（A 0 / B 0 / NG 0 / 复测 6 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:ALARM_COMMAND_FAILED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 2 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:ALARM_COMMAND_FAILED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 3 | 3 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:ALARM_COMMAND_FAILED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 4 | 4 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:ALARM_COMMAND_FAILED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 5 | 5 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:ALARM_COMMAND_FAILED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 6 | 6 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:ALARM_COMMAND_FAILED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 2 | 2 | 需复测 | P2:184 / P3:192 | P2:223 / P3:385 | 57.176 | 203 | 385 | 1.065 | 0.96 | 16.22222222222222 | 0.9389067524115756 | 17.27777777777778 | 0 | 测试无效，需复测 |
| 3 | 3 | 需复测 | P2:152 / P3:160 | P2:241 / P3:321 | 48.311 | 154.5 | 321 | 0.871 | 0.958 | 0 | 1.3223684210526316 | 0 | 0 | 测试无效，需复测 |
| 4 | 4 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 5 | 5 | 需复测 | P2:152 / P3:176 | P2:529 / P3:417 | 47.806 | 175.5 | 529 | 0.774 | 0.978 | 21.8125 | 1.2553956834532374 | 17.375 | 0 | 测试无效，需复测 |
| 6 | 6 | 需复测 | P2:152 / P3:160 | P2:385 / P3:497 | 48.84 | 161.5 | 497 | 0.814 | 0.955 | 21.1875 | 1.153061224489796 | 18.375 | 0 | 测试无效，需复测 |

噪声采集诊断
窗口开始：2026-10-12 10:34:37 | 窗口结束：2026-10-12 10:34:57 | 有效采集时长：19.8秒 | 最低采样数：5
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：180 | B类RAW滚动10秒波动上限：198 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 980 | 184 | 223 | 192 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 1048 | 152 | 241 | 160 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 5 | 980 | 152 | 529 | 176 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 952 | 152 | 385 | 160 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 184 | 184 | 200 | 223 |
| 2 | P3 | 192 | 192 | 192 | 385 |
| 3 | P2 | 152 | 152 | 168 | 241 |
| 3 | P3 | 152 | 160 | 168 | 321 |
| 4 | P2 | - | - | - | - |
| 4 | P3 | - | - | - | - |
| 5 | P2 | 152 | 152 | 168 | 529 |
| 5 | P3 | 152 | 176 | 176 | 417 |
| 6 | P2 | 152 | 152 | 160 | 385 |
| 6 | P3 | 144 | 160 | 168 | 497 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-12 10:36:00 | 2026-10-12 10:36:00 | 2026-10-12 10:36:00 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-12 10:35:59 | 2026-10-12 10:35:59 | 2026-10-12 10:35:59 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-12 10:35:59 | 2026-10-12 10:35:59 | 2026-10-12 10:35:59 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-12 10:36:00 | 2026-10-12 10:36:00 | 2026-10-12 10:36:00 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-12 10:36:00 | 2026-10-12 10:36:00 | 2026-10-12 10:36:00 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-12 10:36:00 | 2026-10-12 10:36:00 | 2026-10-12 10:36:00 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 204 | 1.065 | 0.96 | 16.22222222222222 | 0.9389067524115756 | 17.27777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 3 | 200 | 0.871 | 0.958 | 0 | 1.3223684210526316 | 0 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 5 | 212 | 0.774 | 0.978 | 21.8125 | 1.2553956834532374 | 17.375 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 212 | 0.814 | 0.955 | 21.1875 | 1.153061224489796 | 18.375 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常、异常：read ECONNRESET |
| 第一次检测位/热源检测 | 2 | 9 | 146 | 155.5 | - | 16.22222222222222 | 0.9389067524115756 | 17.27777777777778 | 离线、无火警、无故障、光源未就绪、同步异常、异常：read ECONNRESET |
| 第一次检测位/热源检测 | 3 | 0 | 201 | 152 | - | 0 | 1.3223684210526316 | 0 | 离线、无火警、无故障、光源未就绪、同步异常、异常：read ECONNRESET |
| 第一次检测位/热源检测 | 4 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常、异常：read ECONNRESET |
| 第一次检测位/热源检测 | 5 | 8 | 174.5 | 139 | - | 21.8125 | 1.2553956834532374 | 17.375 | 离线、无火警、无故障、光源未就绪、同步异常、异常：read ECONNRESET |
| 第一次检测位/热源检测 | 6 | 8 | 169.5 | 147 | - | 21.1875 | 1.153061224489796 | 18.375 | 离线、无火警、无故障、光源未就绪、同步异常、异常：read ECONNRESET |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常、异常：探测器 TCP 连接超时（192.168.16.253:31001） |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常、异常：探测器 TCP 连接超时（192.168.16.253:32001） |
| 第二次检测位/爆闪检测 | 3 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常、异常：探测器 TCP 连接超时（192.168.16.253:33001） |
| 第二次检测位/爆闪检测 | 4 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常、异常：探测器 TCP 连接超时（192.168.16.253:34001） |
| 第二次检测位/爆闪检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常、异常：探测器 TCP 连接超时（192.168.16.253:35001） |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常、异常：探测器 TCP 连接超时（192.168.16.253:36001） |

