================================================================================================
完成时间：2026-10-12 10:38:53（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791772579505-5 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.8秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 2 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 3 | 3 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 4 | 4 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 5 | 5 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 6 | 6 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:152 / P3:176 | P2:401 / P3:577 | 51.122 | 159.5 | 577 | 1.013 | 0.941 | 12.212121212121213 | 1.259375 | 9.696969696969697 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 2 | 不合格 | P2:160 / P3:168 | P2:223 / P3:305 | 51.826 | 179.5 | 305 | 1.94 | 0.967 | 16.15 | 1.0253968253968253 | 15.75 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 3 | 不合格 | P2:168 / P3:176 | P2:177 / P3:257 | 49.126 | 168 | 257 | 1.004 | 0.968 | 27.25 | 1.345679012345679 | 20.25 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 4 | 不合格 | P2:152 / P3:144 | P2:257 / P3:159 | 49.687 | 144 | 257 | 1.019 | 0.959 | 27.294117647058822 | 1.5163398692810457 | 18 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 5 | 不合格 | P2:152 / P3:144 | P2:465 / P3:305 | 45.87 | 140 | 465 | 1.003 | 0.971 | 25.6875 | 1.1353591160220995 | 22.625 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 6 | 不合格 | P2:176 / P3:176 | P2:353 / P3:449 | 54.409 | 212.5 | 449 | 1.271 | 0.958 | 26.375 | 1.3612903225806452 | 19.375 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-10-12 10:37:22 | 窗口结束：2026-10-12 10:37:42 | 有效采集时长：20.0秒 | 最低采样数：5
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：180 | B类RAW滚动10秒波动上限：198 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 848 | 152 | 401 | 176 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 840 | 160 | 223 | 168 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 840 | 168 | 177 | 176 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 840 | 152 | 257 | 144 | 159 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 844 | 152 | 465 | 144 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 840 | 176 | 353 | 176 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 128 | 152 | 152 | 401 |
| 1 | P3 | 136 | 176 | 176 | 577 |
| 2 | P2 | 160 | 160 | 160 | 223 |
| 2 | P3 | 168 | 168 | 168 | 305 |
| 3 | P2 | 120 | 168 | 168 | 177 |
| 3 | P3 | 152 | 176 | 176 | 257 |
| 4 | P2 | 152 | 152 | 168 | 257 |
| 4 | P3 | 136 | 144 | 152 | 159 |
| 5 | P2 | 144 | 152 | 160 | 465 |
| 5 | P3 | 128 | 144 | 144 | 305 |
| 6 | P2 | 176 | 176 | 176 | 353 |
| 6 | P3 | 176 | 176 | 176 | 449 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-12 10:38:07 | 2026-10-12 10:38:07 | 2026-10-12 10:38:07 | 2026-10-12 10:38:12 | 2026-10-12 10:38:12 | 2026-10-12 10:38:12 | 2026-10-12 10:38:12 | 2026-10-12 10:38:12 | 2026-10-12 10:38:13 | 2026-10-12 10:38:13 | 1 | - |
| 2 | 模式切换成功 | 2026-10-12 10:38:48 | 2026-10-12 10:38:48 | 2026-10-12 10:38:48 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-12 10:38:48 | 2026-10-12 10:38:48 | 2026-10-12 10:38:48 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-10-12 10:38:07 | 2026-10-12 10:38:07 | 2026-10-12 10:38:07 | 2026-10-12 10:38:12 | 2026-10-12 10:38:12 | 2026-10-12 10:38:12 | 2026-10-12 10:38:12 | 2026-10-12 10:38:12 | 2026-10-12 10:38:13 | 2026-10-12 10:38:13 | 1 | - |
| 5 | 模式切换成功 | 2026-10-12 10:38:48 | 2026-10-12 10:38:48 | 2026-10-12 10:38:48 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-10-12 10:38:08 | 2026-10-12 10:38:08 | 2026-10-12 10:38:08 | 2026-10-12 10:38:13 | 2026-10-12 10:38:13 | 2026-10-12 10:38:13 | 2026-10-12 10:38:13 | 2026-10-12 10:38:13 | 2026-10-12 10:38:13 | 2026-10-12 10:38:13 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 164 | 0.794 | 0.969 | 12.212121212121213 | 1.259375 | 9.696969696969697 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 180 | 1.013 | 0.88 | 2607.6470588235293 | 0.9874480715471059 | 2640.794117647059 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 168 | 1.759 | 0.972 | 2417 | 0.9705122092001908 | 2490.4375 | 合格 | 指标正常 |
| 热源检测 | 2 | 164 | 0.851 | 0.97 | 16.15 | 1.0253968253968253 | 15.75 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 180 | 1.94 | 0.961 | 747.6285714285714 | 0.5292142784912529 | 1412.7142857142858 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 168 | 1.42 | 0.969 | 1539.235294117647 | 0.5592912409695208 | 2752.1176470588234 | 合格 | 指标正常 |
| 热源检测 | 3 | 164 | 0.743 | 0.964 | 27.25 | 1.345679012345679 | 20.25 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 180 | 1.004 | 0.963 | 5612.0625 | 0.9961835872061418 | 5633.5625 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 164 | 1.024 | 0.982 | 4915.5625 | 0.9936828007934402 | 4946.8125 | 合格 | 指标正常 |
| 热源检测 | 4 | 168 | 0.667 | 0.971 | 27.294117647058822 | 1.5163398692810457 | 18 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 176 | 1.019 | 0.924 | 1.3993037648272306 | 0.9810843182896789 | 1.4262828777720475 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 164 | 0.995 | 0.983 | 62.02757502027575 | 0.9782678212819299 | 63.40551500405515 | 合格 | 指标正常 |
| 热源检测 | 5 | 164 | 0.913 | 0.97 | 25.6875 | 1.1353591160220995 | 22.625 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 180 | 1.003 | 0.96 | 5350.058823529412 | 1.0106677334400107 | 5293.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 164 | 0.815 | 0.982 | 4710.058823529412 | 0.9868982177632065 | 4772.588235294118 | 合格 | 指标正常 |
| 热源检测 | 6 | 168 | 0.73 | 0.947 | 26.375 | 1.3612903225806452 | 19.375 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 180 | 1.271 | 0.964 | 1787.4375 | 0.786789182646015 | 2271.8125 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 168 | 1.182 | 0.962 | 1535.0625 | 0.7356896809944586 | 2086.5625 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16.5 | 201.5 | 160 | - | 12.212121212121213 | 1.259375 | 9.696969696969697 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 10 | 161.5 | 157.5 | - | 16.15 | 1.0253968253968253 | 15.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 218 | 162 | - | 27.25 | 1.345679012345679 | 20.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 232 | 153 | - | 27.294117647058822 | 1.5163398692810457 | 18 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 205.5 | 181 | - | 25.6875 | 1.1353591160220995 | 22.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 211 | 155 | - | 26.375 | 1.3612903225806452 | 19.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17 | 44330 | 44893.5 | - | 2607.6470588235293 | 0.9874480715471059 | 2640.794117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17.5 | 13083.5 | 24722.5 | - | 747.6285714285714 | 0.5292142784912529 | 1412.7142857142858 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 44896.5 | 45068.5 | - | 5612.0625 | 0.9961835872061418 | 5633.5625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 14222.5 | 43412 | 44249 | - | 3.0523466338548073 | 0.9810843182896789 | 3.111197046932677 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45475.5 | 44995.5 | - | 5350.058823529412 | 1.0106677334400107 | 5293.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 14299.5 | 18174.5 | - | 1787.4375 | 0.786789182646015 | 2271.8125 | 在线、无火警、无故障、光源就绪、同步正常 |

