================================================================================================
完成时间：2026-10-12 10:42:47（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791772840021-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：127.8秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 2 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 3 | 3 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 4 | 4 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 5 | 5 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 6 | 6 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:160 / P3:168 | P2:401 / P3:545 | 73.866 | 262.5 | 545 | 1.012 | 0.925 | 14.030303030303031 | 1.1633165829145728 | 12.06060606060606 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 2 | 不合格 | P2:168 / P3:168 | P2:255 / P3:305 | 54.234 | 167.5 | 305 | 1.822 | 0.948 | 18.6 | 1.0973451327433628 | 16.95 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 3 | 不合格 | P2:152 / P3:168 | P2:191 / P3:241 | 46.865 | 162 | 241 | 1.002 | 0.979 | 0 | 1.419277108433735 | 0 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 4 | 不合格 | P2:160 / P3:176 | P2:257 / P3:191 | 74.331 | 257 | 257 | 1.018 | 0.956 | 37.35294117647059 | 1.8352601156069364 | 20.352941176470587 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 5 | 不合格 | P2:152 / P3:152 | P2:433 / P3:305 | 49.063 | 170.5 | 433 | 1.006 | 0.968 | 29.625 | 1.1820448877805487 | 25.0625 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 6 | 不合格 | P2:168 / P3:160 | P2:337 / P3:417 | 49.029 | 182.5 | 417 | 1.253 | 0.972 | 36 | 1.565217391304348 | 23 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-10-12 10:41:16 | 窗口结束：2026-10-12 10:41:36 | 有效采集时长：20.2秒 | 最低采样数：5
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：180 | B类RAW滚动10秒波动上限：198 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 868 | 160 | 401 | 168 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 856 | 168 | 255 | 168 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 856 | 152 | 191 | 168 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 844 | 160 | 257 | 176 | 191 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 848 | 152 | 433 | 152 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 856 | 168 | 337 | 160 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 160 | 401 |
| 1 | P3 | 160 | 168 | 168 | 545 |
| 2 | P2 | 152 | 168 | 184 | 255 |
| 2 | P3 | 144 | 168 | 176 | 305 |
| 3 | P2 | 152 | 152 | 168 | 191 |
| 3 | P3 | 152 | 168 | 168 | 241 |
| 4 | P2 | 160 | 160 | 176 | 257 |
| 4 | P3 | 176 | 176 | 176 | 191 |
| 5 | P2 | 152 | 152 | 160 | 433 |
| 5 | P3 | 136 | 152 | 152 | 305 |
| 6 | P2 | 168 | 168 | 168 | 337 |
| 6 | P3 | 160 | 160 | 160 | 417 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-12 10:42:02 | 2026-10-12 10:42:02 | 2026-10-12 10:42:02 | 2026-10-12 10:42:07 | 2026-10-12 10:42:07 | 2026-10-12 10:42:07 | 2026-10-12 10:42:07 | 2026-10-12 10:42:07 | 2026-10-12 10:42:07 | 2026-10-12 10:42:07 | 1 | - |
| 2 | 测试就绪 | 2026-10-12 10:42:02 | 2026-10-12 10:42:02 | 2026-10-12 10:42:02 | 2026-10-12 10:42:07 | 2026-10-12 10:42:07 | 2026-10-12 10:42:07 | 2026-10-12 10:42:07 | 2026-10-12 10:42:07 | 2026-10-12 10:42:07 | 2026-10-12 10:42:07 | 1 | - |
| 3 | 测试就绪 | 2026-10-12 10:42:02 | 2026-10-12 10:42:02 | 2026-10-12 10:42:02 | 2026-10-12 10:42:07 | 2026-10-12 10:42:07 | 2026-10-12 10:42:07 | 2026-10-12 10:42:07 | 2026-10-12 10:42:07 | 2026-10-12 10:42:07 | 2026-10-12 10:42:07 | 1 | - |
| 4 | 测试就绪 | 2026-10-12 10:42:02 | 2026-10-12 10:42:02 | 2026-10-12 10:42:02 | 2026-10-12 10:42:07 | 2026-10-12 10:42:07 | 2026-10-12 10:42:07 | 2026-10-12 10:42:07 | 2026-10-12 10:42:07 | 2026-10-12 10:42:07 | 2026-10-12 10:42:07 | 1 | - |
| 5 | 测试就绪 | 2026-10-12 10:42:02 | 2026-10-12 10:42:02 | 2026-10-12 10:42:02 | 2026-10-12 10:42:07 | 2026-10-12 10:42:07 | 2026-10-12 10:42:07 | 2026-10-12 10:42:07 | 2026-10-12 10:42:07 | 2026-10-12 10:42:07 | 2026-10-12 10:42:07 | 1 | - |
| 6 | 测试就绪 | 2026-10-12 10:42:02 | 2026-10-12 10:42:02 | 2026-10-12 10:42:02 | 2026-10-12 10:42:07 | 2026-10-12 10:42:07 | 2026-10-12 10:42:07 | 2026-10-12 10:42:07 | 2026-10-12 10:42:07 | 2026-10-12 10:42:07 | 2026-10-12 10:42:07 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 136 | 0.86 | 0.938 | 14.030303030303031 | 1.1633165829145728 | 12.06060606060606 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 176 | 1.011 | 0.881 | 2512.794117647059 | 0.9824857977414384 | 2557.5882352941176 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 172 | 1.051 | 0.957 | 2331.6363636363635 | 0.9760008118118626 | 2388.969696969697 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 0.914 | 0.954 | 18.6 | 1.0973451327433628 | 16.95 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 180 | 1.822 | 0.917 | 1429.1666666666667 | 0.5219746773800827 | 2738 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 164 | 1.426 | 0.979 | 1429.1666666666667 | 0.5580986679394281 | 2560.777777777778 | 合格 | 指标正常 |
| 热源检测 | 3 | 140 | 0.616 | 0.98 | 0 | 1.419277108433735 | 0 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 176 | 1.001 | 0.971 | 1.3623855410134713 | 0.9989805603402819 | 1.3637758281796826 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 172 | 0.992 | 0.986 | 131.82173174872665 | 0.9947471589817175 | 132.51782682512734 | 合格 | 指标正常 |
| 热源检测 | 4 | 140 | 0.689 | 0.946 | 37.35294117647059 | 1.8352601156069364 | 20.352941176470587 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 176 | 1.014 | 0.955 | 4497.578947368421 | 0.9857991578704505 | 4562.368421052632 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 172 | 0.982 | 0.969 | 4823.3125 | 0.9827324937284315 | 4908.0625 | 合格 | 指标正常 |
| 热源检测 | 5 | 136 | 0.846 | 0.973 | 29.625 | 1.1820448877805487 | 25.0625 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 176 | 1.002 | 0.942 | 5118.235294117647 | 0.9986685949085233 | 5125.058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 172 | 0.975 | 0.987 | 4677 | 0.9872111647773129 | 4737.588235294118 | 合格 | 指标正常 |
| 热源检测 | 6 | 128 | 0.575 | 0.963 | 36 | 1.565217391304348 | 23 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 176 | 1.283 | 0.964 | 1533.4117647058824 | 0.7712654220539069 | 1988.1764705882354 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 172 | 1.708 | 0.986 | 1518.875 | 0.7334681435426916 | 2070.8125 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16.5 | 231.5 | 199 | - | 14.030303030303031 | 1.1633165829145728 | 12.06060606060606 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 10 | 186 | 169.5 | - | 18.6 | 1.0973451327433628 | 16.95 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 0 | 294.5 | 207.5 | - | 0 | 1.419277108433735 | 0 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 317.5 | 173 | - | 37.35294117647059 | 1.8352601156069364 | 20.352941176470587 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 237 | 200.5 | - | 29.625 | 1.1820448877805487 | 25.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 288 | 184 | - | 36 | 1.565217391304348 | 23 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17 | 44148.5 | 45007 | - | 2596.970588235294 | 0.9809251894149799 | 2647.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 12862.5 | 24642 | - | 1429.1666666666667 | 0.5219746773800827 | 2738 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 7621.5 | 44146 | 44241 | - | 5.7922981040477595 | 0.99785267059967 | 5.804762841960244 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 44152 | 44807.5 | - | 4647.578947368421 | 0.9853707526641745 | 4716.578947368421 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45197.5 | 45415.5 | - | 5317.35294117647 | 0.9951998766940802 | 5343 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 14421.5 | 18317 | - | 1696.6470588235295 | 0.7873287110334661 | 2154.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |

