================================================================================================
完成时间：2026-10-12 10:45:42（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791772987664-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.9秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 2 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 3 | 3 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 4 | 4 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 5 | 5 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 6 | 6 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:152 / P3:152 | P2:369 / P3:529 | 59.288 | 178.5 | 529 | 1.103 | 0.945 | 13.176470588235293 | 1.4222222222222223 | 9.264705882352942 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 2 | 不合格 | P2:176 / P3:208 | P2:255 / P3:321 | 58.202 | 201.5 | 321 | 1.853 | 0.947 | 29.58823529411765 | 1.2120481927710844 | 24.41176470588235 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P3RAW滚动10秒波动 208 > B上限 198 |
| 3 | 3 | 不合格 | P2:152 / P3:152 | P2:191 / P3:225 | 47.588 | 158.5 | 225 | 1.004 | 0.968 | 0 | 1.3726541554959786 | 0 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 4 | 不合格 | P2:168 / P3:160 | P2:241 / P3:191 | 86.493 | 289.5 | 241 | 1.019 | 0.942 | 30.77777777777778 | 2.029304029304029 | 15.166666666666666 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 5 | 不合格 | P2:160 / P3:168 | P2:449 / P3:337 | 48.576 | 170 | 449 | 1.007 | 0.964 | 25.75 | 1.0645994832041343 | 24.1875 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 6 | 不合格 | P2:176 / P3:176 | P2:337 / P3:417 | 51.337 | 166.5 | 417 | 1.222 | 0.971 | 33 | 1.76 | 18.75 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-10-12 10:44:11 | 窗口结束：2026-10-12 10:44:31 | 有效采集时长：20.2秒 | 最低采样数：5
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：180 | B类RAW滚动10秒波动上限：198 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 804 | 152 | 369 | 152 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 800 | 176 | 255 | 208 | 321 | 不合格 | 噪声波动值超过上限 |
| 3 | 808 | 152 | 191 | 152 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 788 | 168 | 241 | 160 | 191 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 808 | 160 | 449 | 168 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 808 | 176 | 337 | 176 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 152 | 152 | 369 |
| 1 | P3 | 136 | 152 | 152 | 529 |
| 2 | P2 | 176 | 176 | 176 | 255 |
| 2 | P3 | 208 | 208 | 208 | 321 |
| 3 | P2 | 136 | 152 | 152 | 191 |
| 3 | P3 | 144 | 152 | 168 | 225 |
| 4 | P2 | 144 | 168 | 168 | 241 |
| 4 | P3 | 144 | 160 | 160 | 191 |
| 5 | P2 | 136 | 160 | 160 | 449 |
| 5 | P3 | 136 | 168 | 168 | 337 |
| 6 | P2 | 152 | 176 | 176 | 337 |
| 6 | P3 | 152 | 176 | 176 | 417 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-12 10:44:56 | 2026-10-12 10:44:56 | 2026-10-12 10:44:56 | 2026-10-12 10:45:02 | 2026-10-12 10:45:02 | 2026-10-12 10:45:02 | 2026-10-12 10:45:02 | 2026-10-12 10:45:02 | 2026-10-12 10:45:02 | 2026-10-12 10:45:02 | 1 | - |
| 2 | 测试就绪 | 2026-10-12 10:44:56 | 2026-10-12 10:44:56 | 2026-10-12 10:44:56 | 2026-10-12 10:45:02 | 2026-10-12 10:45:02 | 2026-10-12 10:45:02 | 2026-10-12 10:45:02 | 2026-10-12 10:45:02 | 2026-10-12 10:45:02 | 2026-10-12 10:45:02 | 1 | - |
| 3 | 测试就绪 | 2026-10-12 10:44:57 | 2026-10-12 10:44:57 | 2026-10-12 10:44:57 | 2026-10-12 10:45:02 | 2026-10-12 10:45:02 | 2026-10-12 10:45:02 | 2026-10-12 10:45:02 | 2026-10-12 10:45:02 | 2026-10-12 10:45:02 | 2026-10-12 10:45:02 | 1 | - |
| 4 | 测试就绪 | 2026-10-12 10:44:57 | 2026-10-12 10:44:57 | 2026-10-12 10:44:57 | 2026-10-12 10:45:02 | 2026-10-12 10:45:02 | 2026-10-12 10:45:02 | 2026-10-12 10:45:02 | 2026-10-12 10:45:02 | 2026-10-12 10:45:02 | 2026-10-12 10:45:02 | 1 | - |
| 5 | 测试就绪 | 2026-10-12 10:44:56 | 2026-10-12 10:44:56 | 2026-10-12 10:44:56 | 2026-10-12 10:45:02 | 2026-10-12 10:45:02 | 2026-10-12 10:45:02 | 2026-10-12 10:45:02 | 2026-10-12 10:45:02 | 2026-10-12 10:45:02 | 2026-10-12 10:45:02 | 1 | - |
| 6 | 测试就绪 | 2026-10-12 10:44:57 | 2026-10-12 10:44:57 | 2026-10-12 10:44:57 | 2026-10-12 10:45:02 | 2026-10-12 10:45:02 | 2026-10-12 10:45:02 | 2026-10-12 10:45:02 | 2026-10-12 10:45:02 | 2026-10-12 10:45:02 | 2026-10-12 10:45:02 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 120 | 0.696 | 0.986 | 13.176470588235293 | 1.4222222222222223 | 9.264705882352942 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 172 | 1.104 | 0.897 | 2514.264705882353 | 0.9881402365017166 | 2544.4411764705883 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 156 | 1.039 | 0.968 | 2331.2727272727275 | 0.9825036397537739 | 2372.787878787879 | 合格 | 指标正常 |
| 热源检测 | 2 | 116 | 0.737 | 0.961 | 29.58823529411765 | 1.2120481927710844 | 24.41176470588235 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 172 | 1.865 | 0.923 | 720.15625 | 0.4920360406524895 | 1463.625 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 156 | 2.799 | 0.96 | 780.3030303030303 | 0.5583624260034261 | 1397.4848484848485 | 合格 | 指标正常 |
| 热源检测 | 3 | 116 | 0.651 | 0.955 | 0 | 1.3726541554959786 | 0 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 172 | 1.003 | 0.972 | 5393.0625 | 0.9969037743914415 | 5409.8125 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 156 | 0.991 | 0.973 | 4894.5625 | 0.9938954742746909 | 4924.625 | 合格 | 指标正常 |
| 热源检测 | 4 | 116 | 0.506 | 0.974 | 30.77777777777778 | 2.029304029304029 | 15.166666666666666 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 164 | 1.015 | 0.896 | 5038.882352941177 | 0.9987990298959937 | 5044.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 156 | 0.966 | 0.961 | 4828.5 | 0.979374516689274 | 4930.1875 | 合格 | 指标正常 |
| 热源检测 | 5 | 120 | 0.923 | 0.99 | 25.75 | 1.0645994832041343 | 24.1875 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 168 | 1.003 | 0.957 | 5114.470588235294 | 0.9983809294154121 | 5122.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 156 | 0.975 | 0.952 | 4667.35294117647 | 0.9871605061149333 | 4728.058823529412 | 合格 | 指标正常 |
| 热源检测 | 6 | 120 | 0.568 | 0.964 | 33 | 1.76 | 18.75 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 172 | 1.272 | 0.966 | 1632.125 | 0.7746432915072231 | 2106.9375 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 156 | 1.688 | 0.98 | 1515.1875 | 0.7322841780946052 | 2069.125 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 17 | 224 | 157.5 | - | 13.176470588235293 | 1.4222222222222223 | 9.264705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 251.5 | 207.5 | - | 29.58823529411765 | 1.2120481927710844 | 24.41176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 0 | 256 | 186.5 | - | 0 | 1.3726541554959786 | 0 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 277 | 136.5 | - | 30.77777777777778 | 2.029304029304029 | 15.166666666666666 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 206 | 193.5 | - | 25.75 | 1.0645994832041343 | 24.1875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 264 | 150 | - | 33 | 1.76 | 18.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17 | 44135 | 44718 | - | 2596.176470588235 | 0.9869627443087795 | 2630.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16 | 12875 | 24807.5 | - | 804.6875 | 0.5189962712889247 | 1550.46875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 44724 | 44913 | - | 5590.5 | 0.9957918642709238 | 5614.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 44223 | 44443 | - | 5202.705882352941 | 0.9950498391197714 | 5228.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45150 | 45397.5 | - | 5311.764705882353 | 0.9945481579382125 | 5340.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 14527.5 | 18429.5 | - | 1815.9375 | 0.788274234244011 | 2303.6875 | 在线、无火警、无故障、光源就绪、同步正常 |

