================================================================================================
完成时间：2026-10-12 10:55:08（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791773555547-6 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 2 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 3 | 3 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 4 | 4 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 5 | 5 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 6 | 6 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:168 / P3:168 | P2:449 / P3:577 | 755.883 | 1620 | 577 | 1.033 | 0.927 | 14.242424242424242 | 1.2533333333333334 | 11.363636363636363 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 2 | 不合格 | P2:176 / P3:176 | P2:255 / P3:321 | 53.052 | 173 | 321 | 2.15 | 0.946 | 27.333333333333332 | 1.1658767772511849 | 23.444444444444443 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 3 | 不合格 | P2:152 / P3:152 | P2:161 / P3:241 | 47.687 | 153 | 241 | 1.004 | 0.964 | 37 | 1.4028436018957346 | 26.375 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 4 | 不合格 | P2:160 / P3:144 | P2:257 / P3:145 | 748.373 | 1604 | 257 | 1.019 | 0.936 | 38.88235294117647 | 1.6320987654320989 | 23.823529411764707 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 5 | 不合格 | P2:144 / P3:152 | P2:449 / P3:337 | 48.995 | 160 | 449 | 1.005 | 0.958 | 30.88235294117647 | 1.1797752808988764 | 26.176470588235293 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 6 | 不合格 | P2:184 / P3:176 | P2:353 / P3:449 | 50.49 | 182 | 449 | 1.285 | 0.973 | 33.6875 | 1.6949685534591195 | 19.875 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-10-12 10:53:37 | 窗口结束：2026-10-12 10:53:57 | 有效采集时长：20.1秒 | 最低采样数：5
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：180 | B类RAW滚动10秒波动上限：198 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 772 | 168 | 449 | 168 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 776 | 176 | 255 | 176 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 772 | 152 | 161 | 152 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 776 | 160 | 257 | 144 | 145 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 788 | 144 | 449 | 152 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 760 | 184 | 353 | 176 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 168 | 168 | 449 |
| 1 | P3 | 168 | 168 | 168 | 577 |
| 2 | P2 | 168 | 176 | 184 | 255 |
| 2 | P3 | 168 | 176 | 200 | 321 |
| 3 | P2 | 136 | 152 | 160 | 161 |
| 3 | P3 | 128 | 152 | 152 | 241 |
| 4 | P2 | 136 | 160 | 168 | 257 |
| 4 | P3 | 136 | 144 | 144 | 145 |
| 5 | P2 | 144 | 144 | 144 | 449 |
| 5 | P3 | 152 | 152 | 152 | 337 |
| 6 | P2 | 184 | 184 | 192 | 353 |
| 6 | P3 | 176 | 176 | 192 | 449 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-12 10:55:04 | 2026-10-12 10:55:04 | 2026-10-12 10:55:04 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-10-12 10:54:23 | 2026-10-12 10:54:23 | 2026-10-12 10:54:23 | 2026-10-12 10:54:28 | 2026-10-12 10:54:28 | 2026-10-12 10:54:28 | 2026-10-12 10:54:28 | 2026-10-12 10:54:28 | 2026-10-12 10:54:28 | 2026-10-12 10:54:28 | 1 | - |
| 3 | 测试就绪 | 2026-10-12 10:54:23 | 2026-10-12 10:54:23 | 2026-10-12 10:54:23 | 2026-10-12 10:54:28 | 2026-10-12 10:54:28 | 2026-10-12 10:54:28 | 2026-10-12 10:54:28 | 2026-10-12 10:54:28 | 2026-10-12 10:54:28 | 2026-10-12 10:54:28 | 1 | - |
| 4 | 模式切换成功 | 2026-10-12 10:55:03 | 2026-10-12 10:55:03 | 2026-10-12 10:55:03 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-10-12 10:54:23 | 2026-10-12 10:54:23 | 2026-10-12 10:54:23 | 2026-10-12 10:54:28 | 2026-10-12 10:54:28 | 2026-10-12 10:54:28 | 2026-10-12 10:54:28 | 2026-10-12 10:54:28 | 2026-10-12 10:54:28 | 2026-10-12 10:54:28 | 1 | - |
| 6 | 测试就绪 | 2026-10-12 10:54:23 | 2026-10-12 10:54:23 | 2026-10-12 10:54:23 | 2026-10-12 10:54:28 | 2026-10-12 10:54:28 | 2026-10-12 10:54:28 | 2026-10-12 10:54:28 | 2026-10-12 10:54:28 | 2026-10-12 10:54:28 | 2026-10-12 10:54:28 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 140 | 0.783 | 0.944 | 14.242424242424242 | 1.2533333333333334 | 11.363636363636363 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 192 | 1.035 | 0.874 | 2584.3333333333335 | 0.9825909625089292 | 2630.121212121212 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 168 | 1.086 | 0.966 | 2398.59375 | 0.975620606815553 | 2458.53125 | 合格 | 指标正常 |
| 热源检测 | 2 | 140 | 0.65 | 0.954 | 27.333333333333332 | 1.1658767772511849 | 23.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 188 | 2.295 | 0.918 | 1218.6315789473683 | 0.4870732271704146 | 2501.9473684210525 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 168 | 2.923 | 0.969 | 1442.1666666666667 | 0.5557006464871345 | 2595.222222222222 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 0.699 | 0.968 | 37 | 1.4028436018957346 | 26.375 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 192 | 1.003 | 0.96 | 5356.4375 | 0.9967551347956549 | 5373.875 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 168 | 0.991 | 0.964 | 4925.875 | 0.9938212448300212 | 4956.5 | 合格 | 指标正常 |
| 热源检测 | 4 | 136 | 0.498 | 0.954 | 38.88235294117647 | 1.6320987654320989 | 23.823529411764707 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 188 | 1.015 | 0.909 | 5025.411764705882 | 0.9849090971974037 | 5102.411764705882 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 168 | 0.97 | 0.952 | 4532.411764705882 | 0.9794701650013983 | 4627.411764705882 | 合格 | 指标正常 |
| 热源检测 | 5 | 140 | 0.823 | 0.988 | 30.88235294117647 | 1.1797752808988764 | 26.176470588235293 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 1.002 | 0.951 | 4568.894736842105 | 0.9984932137106051 | 4575.789473684211 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 168 | 0.977 | 0.94 | 4722.941176470588 | 0.9869334873944415 | 4785.470588235294 | 合格 | 指标正常 |
| 热源检测 | 6 | 140 | 0.59 | 0.959 | 33.6875 | 1.6949685534591195 | 19.875 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 192 | 1.296 | 0.985 | 1662.9375 | 0.7717542638357118 | 2154.75 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 168 | 1.689 | 0.973 | 1522.6875 | 0.7330745621953422 | 2077.125 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16.5 | 235 | 187.5 | - | 14.242424242424242 | 1.2533333333333334 | 11.363636363636363 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 246 | 211 | - | 27.333333333333332 | 1.1658767772511849 | 23.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 296 | 211 | - | 37 | 1.4028436018957346 | 26.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 330.5 | 202.5 | - | 38.88235294117647 | 1.6320987654320989 | 23.823529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 262.5 | 222.5 | - | 30.88235294117647 | 1.1797752808988764 | 26.176470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 269.5 | 159 | - | 33.6875 | 1.6949685534591195 | 19.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16.5 | 42641.5 | 44897 | - | 2584.3333333333335 | 0.9497627903868855 | 2721.030303030303 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 12837.5 | 24741.5 | - | 1351.3157894736842 | 0.5188650647697189 | 2604.3684210526317 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 44431.5 | 44617.5 | - | 5553.9375 | 0.9958312321398555 | 5577.1875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 44107 | 44923.5 | - | 5189.058823529412 | 0.9818246574732601 | 5285.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 45083 | 45312.5 | - | 4745.578947368421 | 0.9949351724137931 | 4769.736842105263 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 13416 | 17238 | - | 1677 | 0.7782805429864253 | 2154.75 | 在线、无火警、无故障、光源就绪、同步正常 |

