================================================================================================
完成时间：2026-10-12 11:44:32（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791776519755-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.9秒 | 设备：6（A 2 / B 0 / NG 1 / 复测 3 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-12 11:42:29 | 结束：2026-10-12 11:42:39
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 是 / 是 / 642ms / 是 / 是 / - | 0/0 | 是 / 是 / 640ms / 是 / 是 / - |
| 2 | FAIL | 0/1 | 1/1 | 是 / 是 / 640ms / 是 / 是 / EMERGENCY_RESET_COMMAND_FAILED | 0/0 | 是 / 是 / 640ms / 否 / 否 / FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 3 | FAIL | 0/1 | 1/1 | 是 / 是 / 640ms / 是 / 是 / EMERGENCY_RESET_COMMAND_FAILED | 0/1 | 是 / 否 / - / 否 / 否 / FAULT_RELAY_NOT_ACTUATED、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 4 | PASS | 0/1 | 1/1 | 是 / 是 / 640ms / 是 / 是 / - | 0/0 | 是 / 是 / 640ms / 是 / 是 / - |
| 5 | FAIL | 0/1 | 1/1 | 是 / 是 / 640ms / 是 / 是 / EMERGENCY_RESET_COMMAND_FAILED | 0/0 | 是 / 是 / 640ms / 否 / 否 / FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 6 | FAIL | 0/1 | 1/1 | 是 / 是 / 640ms / 是 / 是 / EMERGENCY_RESET_COMMAND_FAILED | 0/0 | 是 / 是 / 640ms / 否 / 否 / FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：1 | 阶段：ALARM_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | FAIL | FAIL | FAIL |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | FAIL | FAIL | FAIL |
| 4 | PASS | FAIL | FAIL | FAIL |
| 5 | PASS | FAIL | FAIL | FAIL |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:152 | P2:449 / P3:593 | 51.137 | 170.5 | 593 | 1.04 | 0.946 | 13.09527326440177 | 1.030213235721341 | 12.71122599704579 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 需复测 | P2:168 / P3:168 | P2:177 / P3:353 | 51.411 | 162 | 353 | 1.863 | 0.944 | 13.194129419613073 | 1.004367255738371 | 13.136757838559038 | 0 | 测试无效，需复测 |
| 3 | 1 | 不合格 | P2:184 / P3:200 | P2:273 / P3:353 | 49.239 | 194 | 353 | 1.004 | 0.958 | 4963.5625 | 1.0429702403662724 | 4997.4375 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | A类合格 | P2:192 / P3:184 | P2:305 / P3:209 | 50.937 | 176.5 | 305 | 1.017 | 0.948 | 16.428571428571427 | 1.3937596699329553 | 11.78723404255319 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 需复测 | P2:152 / P3:168 | P2:529 / P3:401 | 45.272 | 157.5 | 529 | 1.003 | 0.966 | 4715.411764705882 | 1.0691430274458804 | 4776.117647058823 | 0 | 测试无效，需复测 |
| 6 | 1 | 需复测 | P2:152 / P3:160 | P2:385 / P3:465 | 48.434 | 150 | 465 | 1.293 | 0.964 | 30.622739018087856 | 0.9762808349146109 | 42.310077519379846 | 0 | 测试无效，需复测 |

噪声采集诊断
窗口开始：2026-10-12 11:43:01 | 窗口结束：2026-10-12 11:43:21 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 780 | 160 | 449 | 152 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 788 | 168 | 177 | 168 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 760 | 184 | 273 | 200 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 780 | 192 | 305 | 184 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 784 | 152 | 529 | 168 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 756 | 152 | 385 | 160 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 160 | 449 |
| 1 | P3 | 152 | 152 | 160 | 593 |
| 2 | P2 | 144 | 168 | 176 | 177 |
| 2 | P3 | 136 | 168 | 168 | 353 |
| 3 | P2 | 136 | 184 | 192 | 273 |
| 3 | P3 | 136 | 200 | 200 | 353 |
| 4 | P2 | 136 | 192 | 192 | 305 |
| 4 | P3 | 144 | 184 | 184 | 209 |
| 5 | P2 | 128 | 152 | 160 | 529 |
| 5 | P3 | 128 | 168 | 168 | 401 |
| 6 | P2 | 144 | 152 | 168 | 385 |
| 6 | P3 | 152 | 160 | 168 | 465 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-12 11:43:47 | 2026-10-12 11:43:47 | 2026-10-12 11:43:47 | 2026-10-12 11:43:52 | 2026-10-12 11:43:52 | 2026-10-12 11:43:52 | 2026-10-12 11:43:52 | 2026-10-12 11:43:52 | 2026-10-12 11:43:52 | 2026-10-12 11:43:52 | 1 | - |
| 2 | 测试就绪 | 2026-10-12 11:43:47 | 2026-10-12 11:43:47 | 2026-10-12 11:43:47 | 2026-10-12 11:43:52 | 2026-10-12 11:43:52 | 2026-10-12 11:43:52 | 2026-10-12 11:43:52 | 2026-10-12 11:43:52 | 2026-10-12 11:43:53 | 2026-10-12 11:43:53 | 1 | - |
| 3 | 测试就绪 | 2026-10-12 11:43:47 | 2026-10-12 11:43:47 | 2026-10-12 11:43:47 | 2026-10-12 11:43:52 | 2026-10-12 11:43:52 | 2026-10-12 11:43:52 | 2026-10-12 11:43:52 | 2026-10-12 11:43:52 | 2026-10-12 11:43:52 | 2026-10-12 11:43:52 | 1 | - |
| 4 | 测试就绪 | 2026-10-12 11:43:47 | 2026-10-12 11:43:47 | 2026-10-12 11:43:47 | 2026-10-12 11:43:52 | 2026-10-12 11:43:52 | 2026-10-12 11:43:52 | 2026-10-12 11:43:52 | 2026-10-12 11:43:52 | 2026-10-12 11:43:53 | 2026-10-12 11:43:53 | 1 | - |
| 5 | 测试就绪 | 2026-10-12 11:43:47 | 2026-10-12 11:43:47 | 2026-10-12 11:43:47 | 2026-10-12 11:43:52 | 2026-10-12 11:43:52 | 2026-10-12 11:43:52 | 2026-10-12 11:43:52 | 2026-10-12 11:43:52 | 2026-10-12 11:43:53 | 2026-10-12 11:43:53 | 1 | - |
| 6 | 测试就绪 | 2026-10-12 11:43:47 | 2026-10-12 11:43:47 | 2026-10-12 11:43:47 | 2026-10-12 11:43:52 | 2026-10-12 11:43:52 | 2026-10-12 11:43:52 | 2026-10-12 11:43:52 | 2026-10-12 11:43:52 | 2026-10-12 11:43:52 | 2026-10-12 11:43:52 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 152 | 0.926 | 0.955 | 13.09527326440177 | 1.030213235721341 | 12.71122599704579 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 148 | 1.04 | 0.934 | 1737.0332225913621 | 1.2022124422861136 | 1444.8637873754153 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 144 | 1.012 | 0.953 | 9.370786516853933 | 0.9065217391304348 | 10.337078651685394 | 合格 | 指标正常 |
| 热源检测 | 2 | 156 | 0.966 | 0.965 | 13.194129419613073 | 1.004367255738371 | 13.136757838559038 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 148 | 1.894 | 0.893 | 223.0386740331491 | 0.3620270645945243 | 616.0828729281767 | 不合格 | SNR23_BELOW_LIMIT |
| 电磁干扰 | 2 | 144 | 2.855 | 0.969 | 6.338815789473683 | 1.241623711340206 | 5.105263157894737 | 合格 | 指标正常 |
| 热源检测 | 3 | 152 | 0.741 | 0.957 | - | 1.0429702403662724 | - | 合格 | 指标正常 |
| 爆闪检测 | 3 | 152 | 1.003 | 0.954 | - | 1.0570258791117688 | - | 合格 | 指标正常 |
| 电磁干扰 | 3 | 144 | 0.983 | 0.963 | - | 0.9896907216494845 | - | 合格 | 指标正常 |
| 热源检测 | 4 | 152 | 0.622 | 0.951 | 16.428571428571427 | 1.3937596699329553 | 11.78723404255319 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 144 | 1.013 | 0.925 | 949.62874251497 | 1.0330052566098444 | 919.2874251497009 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 144 | 0.943 | 0.966 | - | 1.2463768115942029 | - | 合格 | 指标正常 |
| 热源检测 | 5 | 156 | 0.869 | 0.963 | - | 1.0691430274458804 | - | 合格 | 指标正常 |
| 爆闪检测 | 5 | 144 | 1 | 0.956 | - | 1.0187925844782888 | - | 合格 | 指标正常 |
| 电磁干扰 | 5 | 144 | 0.993 | 0.98 | - | 0.8517110266159695 | - | 合格 | 指标正常 |
| 热源检测 | 6 | 156 | 0.809 | 0.96 | - | 0.9762808349146109 | - | 合格 | 指标正常 |
| 爆闪检测 | 6 | 148 | 1.194 | 0.976 | - | 0.6042092577847596 | - | 合格 | 指标正常 |
| 电磁干扰 | 6 | 144 | 1.687 | 0.954 | - | 1.1066176470588234 | - | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 17 | 160 | 144.5 | - | 9.411764705882353 | 1.1072664359861593 | 8.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 10 | 204 | 194.5 | - | 20.4 | 1.0488431876606683 | 19.45 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 181.5 | 146 | - | 22.6875 | 1.2431506849315068 | 18.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 262.5 | 157 | - | 30.88235294117647 | 1.6719745222929936 | 18.470588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 175.5 | 168 | - | 21.9375 | 1.0446428571428572 | 21 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 244.5 | 167.5 | - | 30.5625 | 1.4597014925373135 | 20.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16.5 | 42608.5 | 43698 | - | 2582.3333333333335 | 0.9750675088104719 | 2648.3636363636365 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 11730 | 23111.5 | - | 710.9090909090909 | 0.5075395365943361 | 1400.6969696969697 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 43069.5 | 43170 | - | 5383.6875 | 0.9976719944405837 | 5396.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 42790 | 43360 | - | 4504.210526315789 | 0.9868542435424354 | 4564.210526315789 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43724.5 | 43657 | - | 5144.058823529412 | 1.0015461438028266 | 5136.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 31024 | 23747 | 22781 | - | 0.76543965961836 | 1.0424037575172294 | 0.7343024755028366 | 在线、无火警、无故障、光源就绪、同步正常 |

