================================================================================================
完成时间：2026-10-12 13:40:43（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791783489441-6 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.0秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 2 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 3 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 4 | 4 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 5 | 5 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 6 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:224 / P3:208 | P2:625 / P3:593 | 73.463 | 253 | 625 | 1.056 | 0.948 | 30.647058823529413 | 1.4885714285714287 | 20.58823529411765 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 224 > B上限 198；P3RAW滚动10秒波动 208 > B上限 198 |
| 2 | 2 | 不合格 | P2:144 / P3:152 | P2:497 / P3:369 | 49.032 | 145.5 | 497 | 1.561 | 0.953 | 25 | 1.183431952662722 | 21.125 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 3 | 不合格 | P2:192 / P3:184 | P2:545 / P3:529 | 51.847 | 202.5 | 545 | 0.996 | 0.958 | 25.294117647058822 | 1.225071225071225 | 20.647058823529413 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 4 | 不合格 | P2:184 / P3:176 | P2:673 / P3:577 | 73.38 | 227 | 673 | 0.989 | 0.934 | 34.8235294117647 | 1.658263305322129 | 21 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 5 | 不合格 | P2:160 / P3:160 | P2:545 / P3:369 | 46.766 | 153 | 545 | 1.002 | 0.957 | 24.666666666666668 | 1.361963190184049 | 18.11111111111111 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 6 | 不合格 | P2:192 / P3:160 | P2:513 / P3:449 | 54.83 | 175 | 513 | 1.332 | 0.959 | 28.88235294117647 | 1.183132530120482 | 24.41176470588235 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-10-12 13:39:12 | 窗口结束：2026-10-12 13:39:32 | 有效采集时长：20.0秒 | 最低采样数：5
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：180 | B类RAW滚动10秒波动上限：198 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 884 | 224 | 625 | 208 | 593 | 不合格 | 噪声波动值超过上限 |
| 2 | 900 | 144 | 497 | 152 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 900 | 192 | 545 | 184 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 880 | 184 | 673 | 176 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 888 | 160 | 545 | 160 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 872 | 192 | 513 | 160 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 224 | 224 | 224 | 625 |
| 1 | P3 | 208 | 208 | 208 | 593 |
| 2 | P2 | 128 | 144 | 168 | 497 |
| 2 | P3 | 128 | 152 | 168 | 369 |
| 3 | P2 | 144 | 192 | 200 | 545 |
| 3 | P3 | 144 | 184 | 192 | 529 |
| 4 | P2 | 168 | 184 | 200 | 673 |
| 4 | P3 | 160 | 176 | 200 | 577 |
| 5 | P2 | 144 | 160 | 184 | 545 |
| 5 | P3 | 144 | 160 | 176 | 369 |
| 6 | P2 | 168 | 192 | 200 | 513 |
| 6 | P3 | 144 | 160 | 168 | 449 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-12 13:39:58 | 2026-10-12 13:39:58 | 2026-10-12 13:39:58 | 2026-10-12 13:40:03 | 2026-10-12 13:40:03 | 2026-10-12 13:40:03 | 2026-10-12 13:40:03 | 2026-10-12 13:40:03 | 2026-10-12 13:40:03 | 2026-10-12 13:40:03 | 1 | - |
| 2 | 测试就绪 | 2026-10-12 13:39:58 | 2026-10-12 13:39:58 | 2026-10-12 13:39:58 | 2026-10-12 13:40:03 | 2026-10-12 13:40:03 | 2026-10-12 13:40:03 | 2026-10-12 13:40:03 | 2026-10-12 13:40:03 | 2026-10-12 13:40:03 | 2026-10-12 13:40:03 | 1 | - |
| 3 | 测试就绪 | 2026-10-12 13:39:57 | 2026-10-12 13:39:57 | 2026-10-12 13:39:57 | 2026-10-12 13:40:02 | 2026-10-12 13:40:02 | 2026-10-12 13:40:02 | 2026-10-12 13:40:02 | 2026-10-12 13:40:02 | 2026-10-12 13:40:03 | 2026-10-12 13:40:03 | 1 | - |
| 4 | 测试就绪 | 2026-10-12 13:39:58 | 2026-10-12 13:39:58 | 2026-10-12 13:39:58 | 2026-10-12 13:40:03 | 2026-10-12 13:40:03 | 2026-10-12 13:40:03 | 2026-10-12 13:40:03 | 2026-10-12 13:40:03 | 2026-10-12 13:40:03 | 2026-10-12 13:40:03 | 1 | - |
| 5 | 测试就绪 | 2026-10-12 13:39:58 | 2026-10-12 13:39:58 | 2026-10-12 13:39:58 | 2026-10-12 13:40:03 | 2026-10-12 13:40:03 | 2026-10-12 13:40:03 | 2026-10-12 13:40:03 | 2026-10-12 13:40:03 | 2026-10-12 13:40:03 | 2026-10-12 13:40:03 | 1 | - |
| 6 | 测试就绪 | 2026-10-12 13:39:57 | 2026-10-12 13:39:57 | 2026-10-12 13:39:57 | 2026-10-12 13:40:02 | 2026-10-12 13:40:02 | 2026-10-12 13:40:02 | 2026-10-12 13:40:02 | 2026-10-12 13:40:02 | 2026-10-12 13:40:03 | 2026-10-12 13:40:03 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 180 | 0.662 | 0.959 | 30.647058823529413 | 1.4885714285714287 | 20.58823529411765 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 172 | 1.056 | 0.935 | 4344.578947368421 | 0.9965232087885556 | 4359.736842105263 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 152 | 1.041 | 0.948 | 5159.1875 | 0.9965232087885556 | 5177.1875 | 合格 | 指标正常 |
| 热源检测 | 2 | 180 | 0.701 | 0.955 | 25 | 1.183431952662722 | 21.125 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 172 | 1.561 | 0.924 | 1666.6470588235295 | 0.6807871594021817 | 2448.1176470588234 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 160 | 1.03 | 0.978 | 1666.6470588235295 | 0.6807871594021817 | 2448.1176470588234 | 合格 | 指标正常 |
| 热源检测 | 3 | 176 | 0.799 | 0.969 | 25.294117647058822 | 1.225071225071225 | 20.647058823529413 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 168 | 0.996 | 0.936 | 4491.6 | 1.0035413059263811 | 4475.75 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 156 | 0.993 | 0.969 | 4816.529411764706 | 0.985105691839411 | 4889.35294117647 | 合格 | 指标正常 |
| 热源检测 | 4 | 180 | 0.632 | 0.949 | 34.8235294117647 | 1.658263305322129 | 21 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 172 | 0.989 | 0.91 | 5379.529411764706 | 1.011558839470395 | 5318.058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 156 | 0.961 | 0.938 | 4766.823529411765 | 1.022949329697796 | 4659.882352941177 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 0.734 | 0.97 | 24.666666666666668 | 1.361963190184049 | 18.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 172 | 1.002 | 0.932 | 2646.3823529411766 | 0.9978817318782717 | 2652 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 156 | 1.029 | 0.971 | 4637.823529411765 | 0.9941493184712573 | 4665.117647058823 | 合格 | 指标正常 |
| 热源检测 | 6 | 172 | 0.845 | 0.961 | 28.88235294117647 | 1.183132530120482 | 24.41176470588235 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 172 | 1.332 | 0.931 | 1501.4444444444443 | 0.6642906302231836 | 2260.222222222222 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 156 | 1.516 | 0.982 | 1589.764705882353 | 0.6642906302231836 | 2393.176470588235 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 260.5 | 175 | - | 30.647058823529413 | 1.4885714285714287 | 20.58823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 200 | 169 | - | 25 | 1.183431952662722 | 21.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 215 | 175.5 | - | 25.294117647058822 | 1.225071225071225 | 20.647058823529413 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 296 | 178.5 | - | 34.8235294117647 | 1.658263305322129 | 21 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 222 | 163 | - | 24.666666666666668 | 1.361963190184049 | 18.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 245.5 | 207.5 | - | 28.88235294117647 | 1.183132530120482 | 24.41176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 41273.5 | 41417.5 | - | 4344.578947368421 | 0.9965232087885556 | 4359.736842105263 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14166.5 | 20809 | - | 1666.6470588235295 | 0.6807871594021817 | 2448.1176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10 | 44916 | 44757.5 | - | 4491.6 | 1.0035413059263811 | 4475.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45726 | 45203.5 | - | 5379.529411764706 | 1.011558839470395 | 5318.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 17 | 44988.5 | 45084 | - | 2646.3823529411766 | 0.9978817318782717 | 2652 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 13513 | 20342 | - | 1501.4444444444443 | 0.6642906302231836 | 2260.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |

