================================================================================================
完成时间：2026-10-12 13:43:40（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791783666590-7 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.6秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 2 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 3 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 4 | 4 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 5 | 5 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 6 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:152 / P3:144 | P2:513 / P3:449 | 55.189 | 172.5 | 513 | 0.991 | 0.937 | 29.235294117647058 | 1.5929487179487178 | 18.352941176470587 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 2 | 不合格 | P2:144 / P3:168 | P2:401 / P3:321 | 57.499 | 188 | 401 | 1.331 | 0.93 | 26.789473684210527 | 1.1809744779582367 | 22.68421052631579 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 3 | 不合格 | P2:184 / P3:176 | P2:449 / P3:433 | 58.293 | 173 | 449 | 0.964 | 0.95 | 29.0625 | 1.4090909090909092 | 20.625 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 4 | 不合格 | P2:160 / P3:168 | P2:561 / P3:481 | 56.097 | 180.5 | 561 | 0.987 | 0.94 | 36.411764705882355 | 1.7942028985507246 | 20.294117647058822 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 5 | 不合格 | P2:144 / P3:152 | P2:433 / P3:289 | 48.889 | 167 | 433 | 1.001 | 0.958 | 24.6 | 1.347945205479452 | 18.25 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 6 | 不合格 | P2:160 / P3:176 | P2:401 / P3:385 | 59.165 | 213 | 401 | 1.503 | 0.955 | 29.823529411764707 | 1.3629032258064515 | 21.88235294117647 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-10-12 13:42:08 | 窗口结束：2026-10-12 13:42:28 | 有效采集时长：19.9秒 | 最低采样数：5
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：180 | B类RAW滚动10秒波动上限：198 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 800 | 152 | 513 | 144 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 788 | 144 | 401 | 168 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 808 | 184 | 449 | 176 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 804 | 160 | 561 | 168 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 800 | 144 | 433 | 152 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 804 | 160 | 401 | 176 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 128 | 152 | 160 | 513 |
| 1 | P3 | 136 | 144 | 144 | 449 |
| 2 | P2 | 144 | 144 | 152 | 401 |
| 2 | P3 | 128 | 168 | 168 | 321 |
| 3 | P2 | 160 | 184 | 184 | 449 |
| 3 | P3 | 136 | 176 | 176 | 433 |
| 4 | P2 | 160 | 160 | 160 | 561 |
| 4 | P3 | 160 | 168 | 168 | 481 |
| 5 | P2 | 120 | 144 | 144 | 433 |
| 5 | P3 | 112 | 152 | 152 | 289 |
| 6 | P2 | 160 | 160 | 160 | 401 |
| 6 | P3 | 160 | 176 | 176 | 385 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-12 13:42:54 | 2026-10-12 13:42:54 | 2026-10-12 13:42:54 | 2026-10-12 13:42:59 | 2026-10-12 13:42:59 | 2026-10-12 13:42:59 | 2026-10-12 13:42:59 | 2026-10-12 13:42:59 | 2026-10-12 13:42:59 | 2026-10-12 13:42:59 | 1 | - |
| 2 | 测试就绪 | 2026-10-12 13:42:54 | 2026-10-12 13:42:54 | 2026-10-12 13:42:54 | 2026-10-12 13:42:59 | 2026-10-12 13:42:59 | 2026-10-12 13:42:59 | 2026-10-12 13:42:59 | 2026-10-12 13:42:59 | 2026-10-12 13:42:59 | 2026-10-12 13:42:59 | 1 | - |
| 3 | 测试就绪 | 2026-10-12 13:42:54 | 2026-10-12 13:42:54 | 2026-10-12 13:42:54 | 2026-10-12 13:42:59 | 2026-10-12 13:42:59 | 2026-10-12 13:42:59 | 2026-10-12 13:42:59 | 2026-10-12 13:42:59 | 2026-10-12 13:42:59 | 2026-10-12 13:42:59 | 1 | - |
| 4 | 测试就绪 | 2026-10-12 13:42:54 | 2026-10-12 13:42:54 | 2026-10-12 13:42:54 | 2026-10-12 13:42:59 | 2026-10-12 13:42:59 | 2026-10-12 13:42:59 | 2026-10-12 13:42:59 | 2026-10-12 13:42:59 | 2026-10-12 13:42:59 | 2026-10-12 13:42:59 | 1 | - |
| 5 | 模式切换成功 | 2026-10-12 13:43:35 | 2026-10-12 13:43:35 | 2026-10-12 13:43:35 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-10-12 13:42:54 | 2026-10-12 13:42:54 | 2026-10-12 13:42:54 | 2026-10-12 13:42:59 | 2026-10-12 13:42:59 | 2026-10-12 13:42:59 | 2026-10-12 13:42:59 | 2026-10-12 13:42:59 | 2026-10-12 13:42:59 | 2026-10-12 13:42:59 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 140 | 0.724 | 0.932 | 29.235294117647058 | 1.5929487179487178 | 18.352941176470587 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 180 | 0.993 | 0.922 | 4591.470588235294 | 0.9525291353956923 | 4820.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 180 | 1.026 | 0.953 | 5138.1875 | 1.0016082067276648 | 5129.9375 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 0.816 | 0.944 | 26.789473684210527 | 1.1809744779582367 | 22.68421052631579 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 192 | 1.339 | 0.903 | 1638.3125 | 0.6926410358039371 | 2365.3125 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 180 | 1.51 | 0.953 | 1653 | 0.6875535220572043 | 2404.176470588235 | 合格 | 指标正常 |
| 热源检测 | 3 | 128 | 0.654 | 0.982 | 29.0625 | 1.4090909090909092 | 20.625 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 188 | 0.96 | 0.9 | 5083.294117647059 | 0.9964944649446494 | 5101.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 180 | 1.003 | 0.969 | 4811.823529411765 | 0.9855660911577248 | 4882.294117647059 | 合格 | 指标正常 |
| 热源检测 | 4 | 140 | 0.648 | 0.944 | 36.411764705882355 | 1.7942028985507246 | 20.294117647058822 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 184 | 0.99 | 0.922 | 5201.176470588235 | 1.009867970213349 | 5150.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 180 | 0.96 | 0.952 | 5071.0625 | 1.0226751367566613 | 4958.625 | 合格 | 指标正常 |
| 热源检测 | 5 | 132 | 0.889 | 0.957 | 24.6 | 1.347945205479452 | 18.25 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 96 | 1.001 | 0.956 | 3523.315789473684 | 0.998940519891366 | 3527.0526315789475 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 180 | 1.004 | 0.959 | 3187.7619047619046 | 0.998940519891366 | 3191.1428571428573 | 合格 | 指标正常 |
| 热源检测 | 6 | 136 | 0.709 | 0.967 | 29.823529411764707 | 1.3629032258064515 | 21.88235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 188 | 1.541 | 0.923 | 1365.5 | 0.6707876207630588 | 2035.6666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 180 | 1.815 | 0.974 | 1582.4705882352941 | 0.657172171194059 | 2408 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 248.5 | 156 | - | 29.235294117647058 | 1.5929487179487178 | 18.352941176470587 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 254.5 | 215.5 | - | 26.789473684210527 | 1.1809744779582367 | 22.68421052631579 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 232.5 | 165 | - | 29.0625 | 1.4090909090909092 | 20.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 309.5 | 172.5 | - | 36.411764705882355 | 1.7942028985507246 | 20.294117647058822 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 10 | 246 | 182.5 | - | 24.6 | 1.347945205479452 | 18.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 253.5 | 186 | - | 29.823529411764707 | 1.3629032258064515 | 21.88235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41105.5 | 42942 | - | 4835.941176470588 | 0.9572330119696335 | 5052 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 13106.5 | 18922.5 | - | 1638.3125 | 0.6926410358039371 | 2365.3125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45129.5 | 45360.5 | - | 5309.35294117647 | 0.9949074635420685 | 5336.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45943 | 45323 | - | 5405.058823529412 | 1.013679588729784 | 5332.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 33471.5 | 33507 | - | 3523.315789473684 | 0.998940519891366 | 3527.0526315789475 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 13013 | 18979.5 | - | 1445.888888888889 | 0.6856345003819911 | 2108.8333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |

