================================================================================================
完成时间：2026-10-12 13:46:25（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791783830625-8 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.4秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 2 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 3 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 4 | 4 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 5 | 5 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 6 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:160 / P3:176 | P2:497 / P3:481 | 110.629 | 347 | 497 | 1.039 | 0.94 | 37.294117647058826 | 1.7417582417582418 | 21.41176470588235 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 2 | 不合格 | P2:152 / P3:160 | P2:401 / P3:257 | 111.946 | 329.5 | 401 | 1.429 | 0.936 | 34.625 | 1.294392523364486 | 26.75 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 3 | 不合格 | P2:168 / P3:168 | P2:401 / P3:385 | 114.13 | 333.5 | 401 | 1.005 | 0.951 | 30.88235294117647 | 1.430517711171662 | 21.58823529411765 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 4 | 不合格 | P2:168 / P3:160 | P2:561 / P3:449 | 112.746 | 301 | 561 | 0.989 | 0.934 | 39.529411764705884 | 1.8310626702997275 | 21.58823529411765 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 5 | 不合格 | P2:168 / P3:176 | P2:433 / P3:289 | 111.792 | 347 | 433 | 1.012 | 0.948 | 26.38095238095238 | 1.3479318734793186 | 19.571428571428573 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 6 | 不合格 | P2:184 / P3:168 | P2:369 / P3:353 | 114.145 | 316 | 369 | 1.427 | 0.952 | 36.23529411764706 | 1.3905191873589164 | 26.058823529411764 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-10-12 13:44:53 | 窗口结束：2026-10-12 13:45:13 | 有效采集时长：20.1秒 | 最低采样数：5
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：180 | B类RAW滚动10秒波动上限：198 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 860 | 160 | 497 | 176 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 852 | 152 | 401 | 160 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 860 | 168 | 401 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 848 | 168 | 561 | 160 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 844 | 168 | 433 | 176 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 840 | 184 | 369 | 168 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 160 | 160 | 497 |
| 1 | P3 | 168 | 176 | 176 | 481 |
| 2 | P2 | 136 | 152 | 160 | 401 |
| 2 | P3 | 136 | 160 | 160 | 257 |
| 3 | P2 | 160 | 168 | 168 | 401 |
| 3 | P3 | 168 | 168 | 168 | 385 |
| 4 | P2 | 152 | 168 | 168 | 561 |
| 4 | P3 | 160 | 160 | 160 | 449 |
| 5 | P2 | 160 | 168 | 168 | 433 |
| 5 | P3 | 168 | 176 | 176 | 289 |
| 6 | P2 | 176 | 184 | 184 | 369 |
| 6 | P3 | 152 | 168 | 168 | 353 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-12 13:45:39 | 2026-10-12 13:45:39 | 2026-10-12 13:45:39 | 2026-10-12 13:45:44 | 2026-10-12 13:45:44 | 2026-10-12 13:45:44 | 2026-10-12 13:45:44 | 2026-10-12 13:45:44 | 2026-10-12 13:45:44 | 2026-10-12 13:45:44 | 1 | - |
| 2 | 测试就绪 | 2026-10-12 13:45:39 | 2026-10-12 13:45:39 | 2026-10-12 13:45:39 | 2026-10-12 13:45:44 | 2026-10-12 13:45:44 | 2026-10-12 13:45:44 | 2026-10-12 13:45:44 | 2026-10-12 13:45:44 | 2026-10-12 13:45:44 | 2026-10-12 13:45:44 | 1 | - |
| 3 | 测试就绪 | 2026-10-12 13:45:39 | 2026-10-12 13:45:39 | 2026-10-12 13:45:39 | 2026-10-12 13:45:44 | 2026-10-12 13:45:44 | 2026-10-12 13:45:44 | 2026-10-12 13:45:44 | 2026-10-12 13:45:44 | 2026-10-12 13:45:44 | 2026-10-12 13:45:44 | 1 | - |
| 4 | 测试就绪 | 2026-10-12 13:45:39 | 2026-10-12 13:45:39 | 2026-10-12 13:45:39 | 2026-10-12 13:45:44 | 2026-10-12 13:45:44 | 2026-10-12 13:45:44 | 2026-10-12 13:45:44 | 2026-10-12 13:45:44 | 2026-10-12 13:45:44 | 2026-10-12 13:45:44 | 1 | - |
| 5 | 测试就绪 | 2026-10-12 13:45:39 | 2026-10-12 13:45:39 | 2026-10-12 13:45:39 | 2026-10-12 13:45:44 | 2026-10-12 13:45:44 | 2026-10-12 13:45:44 | 2026-10-12 13:45:44 | 2026-10-12 13:45:44 | 2026-10-12 13:45:44 | 2026-10-12 13:45:44 | 1 | - |
| 6 | 测试就绪 | 2026-10-12 13:45:39 | 2026-10-12 13:45:39 | 2026-10-12 13:45:39 | 2026-10-12 13:45:44 | 2026-10-12 13:45:44 | 2026-10-12 13:45:44 | 2026-10-12 13:45:44 | 2026-10-12 13:45:44 | 2026-10-12 13:45:44 | 2026-10-12 13:45:44 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 184 | 0.574 | 0.938 | 37.294117647058826 | 1.7417582417582418 | 21.41176470588235 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 1 | 196 | 1.045 | 0.915 | 4332.333333333333 | 0.9164326090277696 | 4727.388888888889 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 176 | 1.039 | 0.967 | 4826.058823529412 | 1.0100583556989142 | 4778 | 合格 | 指标正常 |
| 热源检测 | 2 | 180 | 0.808 | 0.956 | 34.625 | 1.294392523364486 | 26.75 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 200 | 1.429 | 0.896 | 1624.7058823529412 | 0.6845444631704174 | 2373.4117647058824 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 172 | 1.937 | 0.96 | 1655.5882352941176 | 0.6933973885193397 | 2387.6470588235293 | 合格 | 指标正常 |
| 热源检测 | 3 | 188 | 0.767 | 0.968 | 30.88235294117647 | 1.430517711171662 | 21.58823529411765 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 200 | 1.005 | 0.903 | 5352.235294117647 | 0.995285443944913 | 5377.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 176 | 0.989 | 0.977 | 4770.588235294118 | 0.9853952516342251 | 4841.294117647059 | 合格 | 指标正常 |
| 热源检测 | 4 | 184 | 0.561 | 0.97 | 39.529411764705884 | 1.8310626702997275 | 21.58823529411765 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 196 | 0.989 | 0.908 | 5338.294117647059 | 1.0143176483737566 | 5262.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 176 | 0.964 | 0.922 | 5072.5 | 1.022475307397702 | 4961 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 0.863 | 0.953 | 26.38095238095238 | 1.3479318734793186 | 19.571428571428573 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 200 | 1.012 | 0.926 | 5261.764705882353 | 0.9885616400508371 | 5322.64705882353 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 176 | 1.021 | 0.967 | 4385.111111111111 | 0.994018159608095 | 4411.5 | 合格 | 指标正常 |
| 热源检测 | 6 | 184 | 0.772 | 0.955 | 36.23529411764706 | 1.3905191873589164 | 26.058823529411764 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 200 | 1.427 | 0.933 | 1402.5 | 0.687556172889942 | 2039.8333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 176 | 1.743 | 0.97 | 1578.9411764705883 | 0.6552582755590275 | 2409.6470588235293 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 317 | 182 | - | 37.294117647058826 | 1.7417582417582418 | 21.41176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 277 | 214 | - | 34.625 | 1.294392523364486 | 26.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 262.5 | 183.5 | - | 30.88235294117647 | 1.430517711171662 | 21.58823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 336 | 183.5 | - | 39.529411764705884 | 1.8310626702997275 | 21.58823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 10.5 | 277 | 205.5 | - | 26.38095238095238 | 1.3479318734793186 | 19.571428571428573 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 308 | 221.5 | - | 36.23529411764706 | 1.3905191873589164 | 26.058823529411764 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 41021.5 | 44449.5 | - | 4557.944444444444 | 0.9228787725396236 | 4938.833333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14072.5 | 20580 | - | 1655.5882352941176 | 0.6837949465500486 | 2421.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45494 | 45709.5 | - | 5352.235294117647 | 0.995285443944913 | 5377.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45375.5 | 44735 | - | 5338.294117647059 | 1.0143176483737566 | 5262.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44725 | 45242.5 | - | 5261.764705882353 | 0.9885616400508371 | 5322.64705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 14020 | 20482 | - | 1557.7777777777778 | 0.6845034664583537 | 2275.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |

