================================================================================================
完成时间：2026-10-12 13:58:31（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791784556388-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：155.2秒 | 设备：6（A 2 / B 1 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_STUCK_AFTER_RESET |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-12 13:56:29 | 结束：2026-10-12 13:56:37
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 是 / 是 / 644ms / 是 / 是 / - | 0/0 | 是 / 是 / 640ms / 是 / 是 / - |
| 2 | PASS | 0/1 | 1/1 | 是 / 是 / 644ms / 是 / 是 / - | 0/0 | 是 / 是 / 640ms / 是 / 是 / - |
| 3 | FAIL | 0/1 | 1/1 | 是 / 是 / 644ms / 是 / 是 / ALARM_RELAY_STUCK_AFTER_RESET | 0/0 | 是 / 是 / 640ms / 是 / 是 / - |
| 4 | PASS | 0/1 | 1/1 | 是 / 是 / 644ms / 是 / 是 / - | 0/0 | 是 / 是 / 640ms / 是 / 是 / - |
| 5 | FAIL | 0/1 | 0/1 | 是 / 否 / - / 是 / 是 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 是 / 是 / 640ms / 是 / 是 / - |
| 6 | FAIL | 1/1 | 1/1 | 是 / 否 / - / 是 / 是 / ALARM_RELAY_NOT_ACTUATED | 1/0 | 是 / 是 / 640ms / 是 / 是 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：6 | 阶段：ALARM_VERIFY,BASELINE | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:136 / P3:136 | P2:529 / P3:497 | 40.397 | 147.5 | 529 | 0.999 | 0.961 | 18.89423076923077 | 1.4354291677537179 | 13.162774725274723 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:128 / P3:120 | P2:289 / P3:369 | 39.367 | 124.5 | 369 | 2.128 | 0.952 | 0 | 1.4002858333829573 | 0 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | 不合格 | P2:144 / P3:152 | P2:561 / P3:513 | 49.345 | 148.5 | 561 | 0.994 | 0.97 | 5032.588235294118 | 1.2781833325167802 | 5001.294117647059 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | A类合格 | P2:120 / P3:120 | P2:305 / P3:225 | 36.463 | 111.5 | 305 | 1.025 | 0.935 | 24.471779405428695 | 1.4222506009615385 | 17.206376561826797 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:176 / P3:168 | P2:417 / P3:401 | 50.225 | 153.5 | 417 | 0.997 | 0.981 | 19.179049034175332 | 1.5603844294003868 | 12.29123328380386 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | 不合格 | P2:144 / P3:144 | P2:209 / P3:417 | 46.705 | 141 | 417 | 1.994 | 0.978 | 24.317792985457658 | 1.8903148585297735 | 12.864414029084687 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-10-12 13:57:00 | 窗口结束：2026-10-12 13:57:20 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 736 | 136 | 529 | 136 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 748 | 128 | 289 | 120 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 752 | 144 | 561 | 152 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 752 | 120 | 305 | 120 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 752 | 176 | 417 | 168 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 744 | 144 | 209 | 144 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 136 | 160 | 529 |
| 1 | P3 | 112 | 136 | 144 | 497 |
| 2 | P2 | 112 | 128 | 128 | 289 |
| 2 | P3 | 112 | 120 | 128 | 369 |
| 3 | P2 | 128 | 144 | 168 | 561 |
| 3 | P3 | 136 | 152 | 160 | 513 |
| 4 | P2 | 104 | 120 | 136 | 305 |
| 4 | P3 | 104 | 120 | 136 | 225 |
| 5 | P2 | 152 | 176 | 176 | 417 |
| 5 | P3 | 144 | 168 | 168 | 401 |
| 6 | P2 | 144 | 144 | 168 | 209 |
| 6 | P3 | 136 | 144 | 160 | 417 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-12 13:58:27 | 2026-10-12 13:58:27 | 2026-10-12 13:58:27 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-12 13:58:27 | 2026-10-12 13:58:27 | 2026-10-12 13:58:27 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-12 13:58:27 | 2026-10-12 13:58:27 | 2026-10-12 13:58:27 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-12 13:58:27 | 2026-10-12 13:58:27 | 2026-10-12 13:58:27 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-12 13:58:27 | 2026-10-12 13:58:27 | 2026-10-12 13:58:27 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-12 13:58:27 | 2026-10-12 13:58:27 | 2026-10-12 13:58:27 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 140 | 0.633 | 0.961 | 18.89423076923077 | 1.4354291677537179 | 13.162774725274723 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 108 | 0.999 | 0.962 | 1282.2705882352939 | 0.9121039363159931 | 1405.8382352941176 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 152 | 1.025 | 0.959 | 3.9547738693467336 | 0.9924337957124841 | 3.984924623115578 | 合格 | 指标正常 |
| 热源检测 | 2 | 140 | 0.713 | 0.936 | - | 1.4002858333829573 | - | 合格 | 指标正常 |
| 爆闪检测 | 2 | 104 | 2.195 | 0.984 | - | 0.4713793206464912 | - | 合格 | 指标正常 |
| 电磁干扰 | 2 | 156 | 2.166 | 0.943 | - | 1.0508982035928143 | - | 合格 | 指标正常 |
| 热源检测 | 3 | 140 | 0.7 | 0.962 | - | 1.2781833325167802 | - | 合格 | 指标正常 |
| 爆闪检测 | 3 | 104 | 0.995 | 0.981 | 1126.9163636363635 | 1.007084316363471 | 1118.9890909090907 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 152 | 1.01 | 0.97 | 9.687919463087246 | 1.0509646887513648 | 9.218120805369129 | 合格 | 指标正常 |
| 热源检测 | 4 | 140 | 0.692 | 0.959 | 24.471779405428695 | 1.4222506009615385 | 17.206376561826797 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 104 | 1.024 | 0.9 | 1332.792079207921 | 1.2013596005854543 | 1109.4031117397456 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 152 | 1.007 | 0.938 | 3.671186440677966 | 0.8514150943396225 | 4.311864406779661 | 合格 | 指标正常 |
| 热源检测 | 5 | 140 | 0.698 | 0.97 | 19.179049034175332 | 1.5603844294003868 | 12.29123328380386 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 104 | 0.997 | 0.977 | 2318.609329446064 | 1.0720935287803544 | 2162.6931486880467 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 156 | 0.993 | 0.992 | 7.355481727574751 | 1.3959646910466585 | 5.269102990033222 | 合格 | 指标正常 |
| 热源检测 | 6 | 140 | 0.498 | 0.982 | 24.317792985457658 | 1.8903148585297735 | 12.864414029084687 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 104 | 2.079 | 0.99 | 284.3790087463557 | 0.490437445242354 | 579.847667638484 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 156 | 2.067 | 0.965 | - | 1.1576338400528752 | - | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 17.5 | 226.5 | 157 | - | 12.942857142857143 | 1.4426751592356688 | 8.971428571428572 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 0 | 163 | 117 | - | 0 | 1.393162393162393 | 0 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 215 | 151.5 | - | 25.294117647058822 | 1.4191419141914192 | 17.823529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 239 | 162.5 | - | 26.555555555555557 | 1.4707692307692308 | 18.055555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 262 | 183 | - | 30.823529411764707 | 1.4316939890710383 | 21.529411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 246 | 135.5 | - | 28.941176470588236 | 1.8154981549815499 | 15.941176470588236 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 18 | 40032.5 | 39994 | - | 2224.027777777778 | 1.0009626443966595 | 2221.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 7509.5 | 16442 | - | 0 | 0.45672667558691155 | 0 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 40433 | 40233 | - | 4756.823529411765 | 1.0049710436706187 | 4733.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 39945 | 40860.5 | - | 4699.411764705882 | 0.9775944983541562 | 4807.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 40070 | 39968.5 | - | 4714.117647058823 | 1.0025394998561368 | 4702.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 7568 | 15431.5 | - | 890.3529411764706 | 0.49042542850662607 | 1815.4705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |

