================================================================================================
完成时间：2026-10-12 14:19:15（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791785802746-6 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.0秒 | 设备：6（A 1 / B 1 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 3 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-12 14:17:23 | 结束：2026-10-12 14:17:37
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 是 / 是 / 637ms / 是 / 是 / - | 0/0 | 是 / 是 / 642ms / 是 / 是 / - |
| 2 | FAIL | 0/0 | 0/0 | 是 / 否 / - / 否 / 否 / ALARM_RELAY_NOT_ACTUATED、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | 0/0 | 是 / 否 / - / 否 / 否 / FAULT_RELAY_NOT_ACTUATED、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 3 | FAIL | 1/0 | 1/0 | 是 / 否 / - / 否 / 否 / ALARM_RELAY_NOT_ACTUATED、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | 1/0 | 是 / 否 / - / 否 / 否 / FAULT_RELAY_NOT_ACTUATED、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 4 | PASS | 0/1 | 1/1 | 是 / 是 / 637ms / 是 / 是 / - | 0/0 | 是 / 是 / 642ms / 是 / 是 / - |
| 5 | FAIL | 0/0 | 0/0 | 是 / 否 / - / 否 / 否 / ALARM_RELAY_NOT_ACTUATED、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | 0/0 | 是 / 否 / - / 否 / 否 / FAULT_RELAY_NOT_ACTUATED、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 6 | FAIL | 1/0 | 1/0 | 是 / 否 / - / 否 / 否 / ALARM_RELAY_NOT_ACTUATED、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | 1/0 | 是 / 否 / - / 否 / 否 / FAULT_RELAY_NOT_ACTUATED、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | FAIL | PASS | FAIL | FAIL |
| 3 | FAIL | PASS | FAIL | FAIL |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | FAIL | FAIL | FAIL | FAIL |
| 6 | FAIL | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:128 / P3:120 | P2:513 / P3:449 | 374.598 | 839.5 | 513 | 0.996 | 0.947 | 14.333076329992288 | 1.4684624195268374 | 9.76060138781804 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:15752 / P3:15704 | P2:31889 / P3:31873 | 6331.793 | 9964.5 | 31889 | 1.631 | 0.958 | 1490.25 | 1.1124630055902667 | 2361.125 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 15752 > B上限 220；P2RAW绝对值 31889 > B上限 1100；P3RAW滚动10秒波动 15704 > B上限 220；P3RAW绝对值 31873 > B上限 1100 |
| 3 | 1 | 不合格 | P2:15840 / P3:15776 | P2:32273 / P3:32081 | 6525.504 | 9878 | 32273 | 0.999 | 0.958 | 10.522727272727272 | 1.068578964721398 | 9.847402597402597 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 15840 > B上限 220；P2RAW绝对值 32273 > B上限 1100；P3RAW滚动10秒波动 15776 > B上限 220；P3RAW绝对值 32081 > B上限 1100 |
| 4 | 1 | B类合格 | P2:128 / P3:128 | P2:321 / P3:225 | 425.045 | 942 | 321 | 0.996 | 0.919 | 16.48175182481752 | 1.2712174524982407 | 12.965328467153284 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | 不合格 | P2:15720 / P3:15744 | P2:31921 / P3:31953 | 6341.423 | 10040.5 | 31953 | 0.998 | 0.963 | 11.24674196350999 | 1.4027958387516253 | 8.01737619461338 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 15720 > B上限 220；P2RAW绝对值 31921 > B上限 1100；P3RAW滚动10秒波动 15744 > B上限 220；P3RAW绝对值 31953 > B上限 1100 |
| 6 | 1 | 不合格 | P2:15696 / P3:15712 | P2:31633 / P3:31921 | 6260.752 | 9941 | 31921 | 1.382 | 0.968 | 1466.5882352941176 | 1.1633129988770525 | 2228.0588235294117 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 15696 > B上限 220；P2RAW绝对值 31633 > B上限 1100；P3RAW滚动10秒波动 15712 > B上限 220；P3RAW绝对值 31921 > B上限 1100 |

噪声采集诊断
窗口开始：2026-10-12 14:17:45 | 窗口结束：2026-10-12 14:18:04 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 948 | 128 | 513 | 120 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 704 | 15752 | 31889 | 15704 | 31873 | 不合格 | 噪声波动值超过上限 |
| 3 | 696 | 15840 | 32273 | 15776 | 32081 | 不合格 | 噪声波动值超过上限 |
| 4 | 972 | 128 | 321 | 128 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 828 | 15720 | 31921 | 15744 | 31953 | 不合格 | 噪声波动值超过上限 |
| 6 | 800 | 15696 | 31633 | 15712 | 31921 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 128 | 128 | 152 | 513 |
| 1 | P3 | 120 | 120 | 144 | 449 |
| 2 | P2 | 448 | 15752 | 15808 | 31889 |
| 2 | P3 | 392 | 15704 | 15768 | 31873 |
| 3 | P2 | 816 | 15840 | 15904 | 32273 |
| 3 | P3 | 672 | 15776 | 15832 | 32081 |
| 4 | P2 | 104 | 128 | 136 | 321 |
| 4 | P3 | 112 | 128 | 144 | 225 |
| 5 | P2 | 416 | 15720 | 15792 | 31921 |
| 5 | P3 | 408 | 15744 | 15808 | 31953 |
| 6 | P2 | 496 | 15696 | 15752 | 31633 |
| 6 | P3 | 496 | 15712 | 15808 | 31921 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-12 14:19:11 | 2026-10-12 14:19:11 | 2026-10-12 14:19:11 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-10-12 14:18:30 | 2026-10-12 14:18:30 | 2026-10-12 14:18:30 | 2026-10-12 14:18:35 | 2026-10-12 14:18:35 | 2026-10-12 14:18:35 | 2026-10-12 14:18:35 | 2026-10-12 14:18:35 | 2026-10-12 14:18:35 | 2026-10-12 14:18:35 | 1 | - |
| 3 | 测试就绪 | 2026-10-12 14:18:30 | 2026-10-12 14:18:30 | 2026-10-12 14:18:30 | 2026-10-12 14:18:35 | 2026-10-12 14:18:35 | 2026-10-12 14:18:35 | 2026-10-12 14:18:35 | 2026-10-12 14:18:35 | 2026-10-12 14:18:35 | 2026-10-12 14:18:35 | 1 | - |
| 4 | 模式切换成功 | 2026-10-12 14:19:11 | 2026-10-12 14:19:11 | 2026-10-12 14:19:11 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-10-12 14:18:30 | 2026-10-12 14:18:30 | 2026-10-12 14:18:30 | 2026-10-12 14:18:35 | 2026-10-12 14:18:35 | 2026-10-12 14:18:35 | 2026-10-12 14:18:35 | 2026-10-12 14:18:35 | 2026-10-12 14:18:35 | 2026-10-12 14:18:35 | 1 | - |
| 6 | 测试就绪 | 2026-10-12 14:18:30 | 2026-10-12 14:18:30 | 2026-10-12 14:18:30 | 2026-10-12 14:18:35 | 2026-10-12 14:18:35 | 2026-10-12 14:18:35 | 2026-10-12 14:18:35 | 2026-10-12 14:18:35 | 2026-10-12 14:18:35 | 2026-10-12 14:18:35 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 172 | 0.593 | 0.936 | 14.333076329992288 | 1.4684624195268374 | 9.76060138781804 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 196 | 0.996 | 0.948 | 276.660343805572 | 0.9148548309955229 | 302.40901007705986 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 160 | 1.072 | 0.958 | 8.45212765957447 | 1.3263772954924877 | 6.372340425531915 | 合格 | 指标正常 |
| 热源检测 | 2 | 176 | 0.655 | 0.961 | - | 1.1124630055902667 | - | 合格 | 指标正常 |
| 爆闪检测 | 2 | 188 | 1.644 | 0.955 | - | 0.5097892970352415 | - | 合格 | 指标正常 |
| 电磁干扰 | 2 | 160 | 1.276 | 0.959 | - | 0.9715242881072027 | - | 合格 | 指标正常 |
| 热源检测 | 3 | 172 | 0.677 | 0.969 | 10.522727272727272 | 1.068578964721398 | 9.847402597402597 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 192 | 0.999 | 0.931 | - | 0.9606233445007432 | - | 合格 | 指标正常 |
| 电磁干扰 | 3 | 164 | 1.01 | 0.973 | 10.793814432989691 | 0.9694444444444446 | 11.1340206185567 | 合格 | 指标正常 |
| 热源检测 | 4 | 176 | 0.792 | 0.949 | 16.48175182481752 | 1.2712174524982407 | 12.965328467153284 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 188 | 0.996 | 0.87 | 357.701742627346 | 0.9091839863713802 | 393.43163538874 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 160 | 1.054 | 0.937 | 10.34909090909091 | 1.5654565456545653 | 6.610909090909091 | 合格 | 指标正常 |
| 热源检测 | 5 | 176 | 0.872 | 0.98 | 11.24674196350999 | 1.4027958387516253 | 8.01737619461338 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 0.998 | 0.95 | 425.12508361204016 | 1.0950715388432486 | 388.2167224080268 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 164 | 0.975 | 0.957 | 6.401273885350319 | 0.9833659491193738 | 6.509554140127388 | 合格 | 指标正常 |
| 热源检测 | 6 | 176 | 0.724 | 0.973 | - | 1.1633129988770525 | - | 合格 | 指标正常 |
| 爆闪检测 | 6 | 192 | 1.392 | 0.96 | 26.608058608058606 | 0.5670569867291179 | 46.92307692307693 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 164 | 1.271 | 0.971 | 6.328671328671328 | 1.0231769361221028 | 6.185314685314686 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16.5 | 182.5 | 119.5 | - | 11.06060606060606 | 1.5271966527196652 | 7.242424242424242 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 0 | 184.5 | 127 | - | 0 | 1.452755905511811 | 0 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 194.5 | 150 | - | 22.88235294117647 | 1.2966666666666666 | 17.647058823529413 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 254 | 198.5 | - | 28.22222222222222 | 1.279596977329975 | 22.055555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 228 | 163 | - | 26.823529411764707 | 1.3987730061349692 | 19.176470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 194 | 164.5 | - | 22.823529411764707 | 1.1793313069908815 | 19.352941176470587 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17 | 44797.5 | 45239.5 | - | 2635.1470588235293 | 0.9902297770753434 | 2661.1470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 14101.5 | 22405.5 | - | 1762.6875 | 0.6293767155385954 | 2800.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45138 | 45525.5 | - | 5310.35294117647 | 0.9914882867843297 | 5355.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 44877 | 44883 | - | 4986.333333333333 | 0.9998663190963171 | 4987 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 43855 | 43756 | - | 4872.777777777777 | 1.0022625468507176 | 4861.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 12638 | 19670.5 | - | 1330.3157894736842 | 0.6424849393762233 | 2070.5789473684213 | 在线、无火警、无故障、光源就绪、同步正常 |

