================================================================================================
完成时间：2026-10-12 14:22:03（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791785970164-8 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.9秒 | 设备：6（A 1 / B 1 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-12 14:19:57 | 结束：2026-10-12 14:20:03
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 是 / 是 / 645ms / 是 / 是 / - | 0/0 | 是 / 是 / 632ms / 是 / 是 / - |
| 2 | PASS | 0/1 | 1/1 | 是 / 是 / 645ms / 是 / 是 / - | 0/0 | 是 / 是 / 632ms / 是 / 是 / - |
| 3 | FAIL | 1/1 | 1/1 | 是 / 否 / - / 是 / 是 / ALARM_RELAY_NOT_ACTUATED | 1/0 | 是 / 是 / 631ms / 是 / 是 / - |
| 4 | PASS | 0/1 | 1/1 | 是 / 是 / 645ms / 是 / 是 / - | 0/0 | 是 / 是 / 631ms / 是 / 是 / - |
| 5 | FAIL | 0/1 | 0/1 | 是 / 否 / - / 是 / 是 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 是 / 是 / 631ms / 是 / 是 / - |
| 6 | FAIL | 1/1 | 1/1 | 是 / 否 / - / 是 / 是 / ALARM_RELAY_NOT_ACTUATED | 1/0 | 是 / 是 / 631ms / 是 / 是 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：6 | 阶段：ALARM_VERIFY,BASELINE | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:160 / P3:128 | P2:513 / P3:385 | 40.699 | 147 | 513 | 1.038 | 0.942 | 6.9511249030256 | 1.8152350081037276 | 3.8293250581846388 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | B类合格 | P2:128 / P3:128 | P2:257 / P3:321 | 39.409 | 126.5 | 321 | 1.532 | 0.949 | 1469.9375 | 1.1277777777777778 | 2327.875 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | 不合格 | P2:160 / P3:144 | P2:497 / P3:449 | 48.345 | 155 | 497 | 0.989 | 0.963 | 12.827483196415233 | 1.147514698022448 | 11.178491411501119 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | A类合格 | P2:112 / P3:104 | P2:225 / P3:145 | 41.326 | 125 | 225 | 0.949 | 0.94 | 10.706172839506172 | 1.3769450619244206 | 7.7753086419753075 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:136 / P3:144 | P2:353 / P3:337 | 47.567 | 144 | 353 | 0.998 | 0.962 | 9.482181818181816 | 0.814366021236727 | 11.643636363636363 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | 不合格 | P2:144 / P3:136 | P2:145 / P3:353 | 46.42 | 149 | 353 | 1.57 | 0.962 | 1426.235294117647 | 2.073307218802462 | 2176.3529411764707 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-10-12 14:20:32 | 窗口结束：2026-10-12 14:20:52 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 640 | 160 | 513 | 128 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 636 | 128 | 257 | 128 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 640 | 160 | 497 | 144 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 636 | 112 | 225 | 104 | 145 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 644 | 136 | 353 | 144 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 660 | 144 | 145 | 136 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 112 | 160 | 160 | 513 |
| 1 | P3 | 104 | 128 | 128 | 385 |
| 2 | P2 | 120 | 128 | 128 | 257 |
| 2 | P3 | 112 | 128 | 128 | 321 |
| 3 | P2 | 144 | 160 | 160 | 497 |
| 3 | P3 | 120 | 144 | 152 | 449 |
| 4 | P2 | 96 | 112 | 112 | 225 |
| 4 | P3 | 96 | 104 | 112 | 145 |
| 5 | P2 | 136 | 136 | 144 | 353 |
| 5 | P3 | 144 | 144 | 144 | 337 |
| 6 | P2 | 144 | 144 | 144 | 145 |
| 6 | P3 | 128 | 136 | 136 | 353 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-12 14:21:17 | 2026-10-12 14:21:17 | 2026-10-12 14:21:17 | 2026-10-12 14:21:22 | 2026-10-12 14:21:22 | 2026-10-12 14:21:22 | 2026-10-12 14:21:22 | 2026-10-12 14:21:22 | 2026-10-12 14:21:22 | 2026-10-12 14:21:22 | 1 | - |
| 2 | 测试就绪 | 2026-10-12 14:21:17 | 2026-10-12 14:21:17 | 2026-10-12 14:21:17 | 2026-10-12 14:21:23 | 2026-10-12 14:21:23 | 2026-10-12 14:21:23 | 2026-10-12 14:21:23 | 2026-10-12 14:21:23 | 2026-10-12 14:21:23 | 2026-10-12 14:21:23 | 1 | - |
| 3 | 测试就绪 | 2026-10-12 14:21:17 | 2026-10-12 14:21:17 | 2026-10-12 14:21:17 | 2026-10-12 14:21:22 | 2026-10-12 14:21:22 | 2026-10-12 14:21:22 | 2026-10-12 14:21:22 | 2026-10-12 14:21:22 | 2026-10-12 14:21:22 | 2026-10-12 14:21:22 | 1 | - |
| 4 | 测试就绪 | 2026-10-12 14:21:17 | 2026-10-12 14:21:17 | 2026-10-12 14:21:17 | 2026-10-12 14:21:22 | 2026-10-12 14:21:22 | 2026-10-12 14:21:22 | 2026-10-12 14:21:22 | 2026-10-12 14:21:22 | 2026-10-12 14:21:22 | 2026-10-12 14:21:22 | 1 | - |
| 5 | 测试就绪 | 2026-10-12 14:21:17 | 2026-10-12 14:21:17 | 2026-10-12 14:21:17 | 2026-10-12 14:21:23 | 2026-10-12 14:21:23 | 2026-10-12 14:21:23 | 2026-10-12 14:21:23 | 2026-10-12 14:21:23 | 2026-10-12 14:21:23 | 2026-10-12 14:21:23 | 1 | - |
| 6 | 测试就绪 | 2026-10-12 14:21:17 | 2026-10-12 14:21:17 | 2026-10-12 14:21:17 | 2026-10-12 14:21:22 | 2026-10-12 14:21:22 | 2026-10-12 14:21:22 | 2026-10-12 14:21:22 | 2026-10-12 14:21:22 | 2026-10-12 14:21:22 | 2026-10-12 14:21:22 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 128 | 0.63 | 0.95 | 6.9511249030256 | 1.8152350081037276 | 3.8293250581846388 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 1 | 140 | 1.038 | 0.963 | 710.7204301075269 | 0.8549893024471137 | 831.262365591398 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 152 | 1.064 | 0.916 | 6.45362563237774 | 0.7694008845999195 | 8.387858347386173 | 合格 | 指标正常 |
| 热源检测 | 2 | 120 | 0.732 | 0.953 | - | 1.1277777777777778 | - | 合格 | 指标正常 |
| 爆闪检测 | 2 | 136 | 1.532 | 0.954 | - | 0.4854519024435266 | - | 合格 | 指标正常 |
| 电磁干扰 | 2 | 148 | 1.166 | 0.941 | - | 1.222101054162123 | - | 合格 | 指标正常 |
| 热源检测 | 3 | 128 | 0.88 | 0.982 | 12.827483196415233 | 1.147514698022448 | 11.178491411501119 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 136 | 0.989 | 0.93 | - | 0.9099971093962143 | - | 合格 | 指标正常 |
| 电磁干扰 | 3 | 152 | 1.001 | 0.972 | 14.099526066350712 | 1.0242566510172146 | 13.765618267987936 | 合格 | 指标正常 |
| 热源检测 | 4 | 124 | 0.741 | 0.953 | 10.706172839506172 | 1.3769450619244206 | 7.7753086419753075 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 136 | 0.949 | 0.908 | - | 0.8765305193727481 | - | 合格 | 指标正常 |
| 电磁干扰 | 4 | 152 | 1.735 | 0.957 | 8.087641357027465 | 0.9858704214257582 | 8.20355411954766 | 合格 | 指标正常 |
| 热源检测 | 5 | 128 | 0.751 | 0.945 | 9.482181818181816 | 0.814366021236727 | 11.643636363636363 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 136 | 0.998 | 0.977 | 1159.2404526166904 | 1.0045325015167579 | 1154.0099009900991 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 152 | 0.942 | 0.962 | 10.010677466863035 | 1.0373521556657765 | 9.65022091310751 | 合格 | 指标正常 |
| 热源检测 | 6 | 128 | 0.605 | 0.945 | - | 2.073307218802462 | - | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 132 | 1.584 | 0.962 | 109.79248120300753 | 0.4951846124630368 | 221.72030075187973 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 152 | 1.248 | 0.973 | 10.112085398398781 | 0.9848507351849102 | 10.267632481890965 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 17.5 | 231 | 150 | - | 13.2 | 1.54 | 8.571428571428571 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 0 | 177.5 | 123.5 | - | 0 | 1.437246963562753 | 0 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 215 | 170.5 | - | 25.294117647058822 | 1.2609970674486803 | 20.058823529411764 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 254 | 174.5 | - | 28.22222222222222 | 1.4555873925501432 | 19.38888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 264.5 | 195 | - | 31.11764705882353 | 1.3564102564102565 | 22.941176470588236 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 219 | 141 | - | 24.333333333333332 | 1.553191489361702 | 15.666666666666666 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 18 | 44948 | 45013.5 | - | 2497.1111111111113 | 0.9985448809801504 | 2500.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 14322.5 | 22392 | - | 0 | 0.6396257591997142 | 0 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45821.5 | 45530 | - | 5390.764705882353 | 1.0064023720623765 | 5356.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 45490 | 44929.5 | - | 5054.444444444444 | 1.0124750998786989 | 4992.166666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 11.5 | 43653 | 43544.5 | - | 3795.913043478261 | 1.002491703889125 | 3786.478260869565 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13246 | 20184 | - | 1558.3529411764705 | 0.6562623860483552 | 2374.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |

