================================================================================================
完成时间：2026-10-12 18:11:51（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791799758490-11 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：153.3秒 | 设备：6（A 0 / B 0 / NG 0 / 复测 6 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-12 18:09:49 | 结束：2026-10-12 18:10:05
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | -/- | -/- | 是 / 否 / - / 是 / 否 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 是 / 否 / - / 是 / 否 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 2 | FAIL | -/- | -/- | 是 / 否 / - / 是 / 否 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 是 / 否 / - / 是 / 否 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 3 | FAIL | -/- | -/- | 是 / 否 / - / 是 / 否 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 是 / 否 / - / 是 / 否 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 4 | FAIL | -/- | -/- | 是 / 否 / - / 是 / 否 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 是 / 否 / - / 是 / 否 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 5 | FAIL | -/- | -/- | 是 / 否 / - / 是 / 否 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 是 / 否 / - / 是 / 否 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 6 | FAIL | -/- | -/- | 是 / 否 / - / 是 / 否 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 是 / 否 / - / 是 / 否 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：4 | 阶段：ALARM_VERIFY,BASELINE | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:168 / P3:168 | P2:625 / P3:513 | 54.462 | 159.5 | 625 | 0.99 | 0.954 | 24.160558464223392 | 1.1038929232521715 | 21.886686611817506 | 0 | 测试无效，需复测 |
| 2 | 1 | 需复测 | P2:152 / P3:168 | P2:465 / P3:321 | 48.721 | 157.5 | 465 | 1.482 | 0.933 | 20.79226251276813 | 1.3906490179333901 | 14.951481103166497 | 0 | 测试无效，需复测 |
| 3 | 1 | 需复测 | P2:168 / P3:176 | P2:433 / P3:433 | 52.279 | 181 | 433 | 0.738 | 0.963 | 16.51256281407035 | 1.0897634313508733 | 15.152428810720266 | 0 | 测试无效，需复测 |
| 4 | 1 | 需复测 | P2:192 / P3:184 | P2:497 / P3:497 | 51.585 | 168.5 | 497 | 0.959 | 0.96 | 4807.588235294118 | 1.4319597508385242 | 4877.058823529412 | 0 | 测试无效，需复测 |
| 5 | 1 | 需复测 | P2:160 / P3:152 | P2:481 / P3:305 | 123.569 | 331 | 481 | 1.003 | 0.957 | 13.223776223776225 | 1.21162471395881 | 10.914085914085915 | 0 | 测试无效，需复测 |
| 6 | 1 | 需复测 | P2:184 / P3:176 | P2:561 / P3:545 | 52.228 | 170 | 561 | 0.586 | 0.942 | 18.488194973343486 | 1.6833285177694308 | 10.983117542523482 | 0 | 测试无效，需复测 |

噪声采集诊断
窗口开始：2026-10-12 18:10:20 | 窗口结束：2026-10-12 18:10:40 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 896 | 168 | 625 | 168 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 896 | 152 | 465 | 168 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 888 | 168 | 433 | 176 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 896 | 192 | 497 | 184 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 880 | 160 | 481 | 152 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 904 | 184 | 561 | 176 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 168 | 184 | 625 |
| 1 | P3 | 152 | 168 | 184 | 513 |
| 2 | P2 | 144 | 152 | 176 | 465 |
| 2 | P3 | 144 | 168 | 168 | 321 |
| 3 | P2 | 168 | 168 | 184 | 433 |
| 3 | P3 | 176 | 176 | 200 | 433 |
| 4 | P2 | 144 | 192 | 192 | 497 |
| 4 | P3 | 128 | 184 | 184 | 497 |
| 5 | P2 | 136 | 160 | 160 | 481 |
| 5 | P3 | 136 | 152 | 152 | 305 |
| 6 | P2 | 152 | 184 | 184 | 561 |
| 6 | P3 | 144 | 176 | 184 | 545 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-12 18:11:06 | 2026-10-12 18:11:06 | 2026-10-12 18:11:06 | 2026-10-12 18:11:11 | 2026-10-12 18:11:11 | 2026-10-12 18:11:11 | 2026-10-12 18:11:11 | 2026-10-12 18:11:11 | 2026-10-12 18:11:11 | 2026-10-12 18:11:11 | 1 | - |
| 2 | 测试就绪 | 2026-10-12 18:11:06 | 2026-10-12 18:11:06 | 2026-10-12 18:11:06 | 2026-10-12 18:11:11 | 2026-10-12 18:11:11 | 2026-10-12 18:11:11 | 2026-10-12 18:11:11 | 2026-10-12 18:11:11 | 2026-10-12 18:11:11 | 2026-10-12 18:11:11 | 1 | - |
| 3 | 模式切换成功 | 2026-10-12 18:11:47 | 2026-10-12 18:11:47 | 2026-10-12 18:11:47 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-10-12 18:11:06 | 2026-10-12 18:11:06 | 2026-10-12 18:11:06 | 2026-10-12 18:11:11 | 2026-10-12 18:11:11 | 2026-10-12 18:11:11 | 2026-10-12 18:11:11 | 2026-10-12 18:11:11 | 2026-10-12 18:11:11 | 2026-10-12 18:11:11 | 1 | - |
| 5 | 测试就绪 | 2026-10-12 18:11:06 | 2026-10-12 18:11:06 | 2026-10-12 18:11:06 | 2026-10-12 18:11:11 | 2026-10-12 18:11:11 | 2026-10-12 18:11:11 | 2026-10-12 18:11:11 | 2026-10-12 18:11:11 | 2026-10-12 18:11:11 | 2026-10-12 18:11:11 | 1 | - |
| 6 | 模式切换成功 | 2026-10-12 18:11:47 | 2026-10-12 18:11:47 | 2026-10-12 18:11:47 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 188 | 0.99 | 0.96 | 24.160558464223392 | 1.1038929232521715 | 21.886686611817506 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 220 | 0.99 | 0.95 | 652.6442953020133 | 1.3605887620326842 | 479.6778523489932 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 208 | 0.634 | 0.953 | 8.541353383458647 | 0.7751091703056768 | 11.019548872180453 | 合格 | 指标正常 |
| 热源检测 | 2 | 188 | 0.82 | 0.927 | 20.79226251276813 | 1.3906490179333901 | 14.951481103166497 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 224 | 1.49 | 0.913 | - | 0.49701369765029857 | - | 合格 | 指标正常 |
| 电磁干扰 | 2 | 204 | 1.07 | 0.957 | - | 0.8544688236023305 | - | 合格 | 指标正常 |
| 热源检测 | 3 | 184 | 0.738 | 0.963 | 16.51256281407035 | 1.0897634313508733 | 15.152428810720266 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 184 | 0.803 | 0.979 | - | 1.4319597508385242 | - | 合格 | 指标正常 |
| 爆闪检测 | 4 | 224 | 0.957 | 0.924 | - | 0.9408291891604392 | - | 合格 | 指标正常 |
| 电磁干扰 | 4 | 204 | 0.97 | 0.975 | - | 0.8391167192429021 | - | 合格 | 指标正常 |
| 热源检测 | 5 | 180 | 0.785 | 0.974 | 13.223776223776225 | 1.21162471395881 | 10.914085914085915 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 228 | 1.001 | 0.93 | 919.7835051546391 | 0.8156494551305491 | 1127.6701030927836 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 208 | 1.025 | 0.969 | 7.924929178470257 | 0.9998213009292352 | 7.926345609065158 | 合格 | 指标正常 |
| 热源检测 | 6 | 180 | 0.586 | 0.942 | 18.488194973343486 | 1.6833285177694308 | 10.983117542523482 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 234 | 196.5 | - | 27.529411764705884 | 1.1908396946564885 | 23.11764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 173 | 159 | - | 18.210526315789473 | 1.0880503144654088 | 16.736842105263158 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 199 | 151 | - | 22.11111111111111 | 1.3178807947019868 | 16.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 252.5 | 199.5 | - | 28.055555555555557 | 1.2656641604010026 | 22.166666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 231 | 167 | - | 28.875 | 1.3832335329341316 | 20.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 237 | 139 | - | 27.88235294117647 | 1.7050359712230216 | 16.352941176470587 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45199 | 44584 | - | 5317.529411764706 | 1.0137941862551587 | 5245.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 14138.5 | 20596.5 | - | 1767.3125 | 0.6864515815793946 | 2574.5625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45439.5 | 45050.5 | - | 4783.105263157895 | 1.0086347543312504 | 4742.1578947368425 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 17.5 | 44933.5 | 45054.5 | - | 2567.6285714285714 | 0.9973143637150562 | 2574.542857142857 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |

