================================================================================================
完成时间：2026-10-12 18:19:25（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791800212239-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 3 / B 0 / NG 1 / 复测 2 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-10-12 18:17:24 | 结束：2026-10-12 18:17:27
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 是 / 是 / 640ms / 是 / 是 / - | 0/0 | 是 / 是 / 642ms / 是 / 是 / - |
| 2 | PASS | 0/1 | 1/1 | 是 / 是 / 639ms / 是 / 是 / - | 0/0 | 是 / 是 / 642ms / 是 / 是 / - |
| 3 | PASS | 0/1 | 1/1 | 是 / 是 / 639ms / 是 / 是 / - | 0/0 | 是 / 是 / 642ms / 是 / 是 / - |
| 4 | PASS | 0/1 | 1/1 | 是 / 是 / 639ms / 是 / 是 / - | 0/0 | 是 / 是 / 642ms / 是 / 是 / - |
| 5 | PASS | 0/1 | 1/1 | 是 / 是 / 639ms / 是 / 是 / - | 0/0 | 是 / 是 / 642ms / 是 / 是 / - |
| 6 | PASS | 0/1 | 1/1 | 是 / 是 / 639ms / 是 / 是 / - | 0/0 | 是 / 是 / 642ms / 是 / 是 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：2 | 阶段：ALARM_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:176 / P3:168 | P2:593 / P3:513 | 52.086 | 180 | 593 | 0.923 | 0.944 | 23.528594334580436 | 1.4431549960660899 | 16.303580972741848 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | A类合格 | P2:176 / P3:168 | P2:481 / P3:321 | 50.926 | 167 | 481 | 1.159 | 0.942 | 1649.5294117647059 | 1.1254848441315903 | 2388.8823529411766 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 需复测 | P2:176 / P3:176 | P2:417 / P3:417 | 55.161 | 172 | 417 | 0.825 | 0.967 | 17.6999306999307 | 1.3709853459535868 | 12.910371910371909 | 0 | FLASH_SAMPLES_MISSING |
| 4 | 1 | A类合格 | P2:160 / P3:176 | P2:465 / P3:465 | 54.406 | 175.5 | 465 | 0.995 | 0.95 | 4795.705882352941 | 1.222843629158544 | 4866.588235294118 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:144 / P3:160 | P2:449 / P3:305 | 46.842 | 151 | 449 | 1.006 | 0.966 | 15.735971943887776 | 1.0402053320086109 | 15.127755511022043 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 需复测 | P2:176 / P3:152 | P2:545 / P3:513 | 52.662 | 164 | 545 | 0.719 | 0.947 | 0 | 1.6394995964487489 | 0 | 0 | FLASH_SAMPLES_MISSING |

噪声采集诊断
窗口开始：2026-10-12 18:17:54 | 窗口结束：2026-10-12 18:18:14 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 672 | 176 | 593 | 168 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 668 | 176 | 481 | 168 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 672 | 176 | 417 | 176 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 672 | 160 | 465 | 176 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 664 | 144 | 449 | 160 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 668 | 176 | 545 | 152 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 176 | 176 | 593 |
| 1 | P3 | 136 | 168 | 168 | 513 |
| 2 | P2 | 120 | 176 | 176 | 481 |
| 2 | P3 | 128 | 168 | 168 | 321 |
| 3 | P2 | 144 | 176 | 176 | 417 |
| 3 | P3 | 152 | 176 | 184 | 417 |
| 4 | P2 | 144 | 160 | 176 | 465 |
| 4 | P3 | 160 | 176 | 176 | 465 |
| 5 | P2 | 144 | 144 | 152 | 449 |
| 5 | P3 | 144 | 160 | 160 | 305 |
| 6 | P2 | 144 | 176 | 176 | 545 |
| 6 | P3 | 136 | 152 | 168 | 513 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-12 18:18:39 | 2026-10-12 18:18:39 | 2026-10-12 18:18:39 | 2026-10-12 18:18:45 | 2026-10-12 18:18:45 | 2026-10-12 18:18:45 | 2026-10-12 18:18:45 | 2026-10-12 18:18:45 | 2026-10-12 18:18:45 | 2026-10-12 18:18:45 | 1 | - |
| 2 | 测试就绪 | 2026-10-12 18:18:39 | 2026-10-12 18:18:39 | 2026-10-12 18:18:39 | 2026-10-12 18:18:45 | 2026-10-12 18:18:45 | 2026-10-12 18:18:45 | 2026-10-12 18:18:45 | 2026-10-12 18:18:45 | 2026-10-12 18:18:45 | 2026-10-12 18:18:45 | 1 | - |
| 3 | 模式切换成功 | 2026-10-12 18:19:20 | 2026-10-12 18:19:20 | 2026-10-12 18:19:20 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-10-12 18:18:39 | 2026-10-12 18:18:39 | 2026-10-12 18:18:39 | 2026-10-12 18:18:45 | 2026-10-12 18:18:45 | 2026-10-12 18:18:45 | 2026-10-12 18:18:45 | 2026-10-12 18:18:45 | 2026-10-12 18:18:45 | 2026-10-12 18:18:45 | 1 | - |
| 5 | 测试就绪 | 2026-10-12 18:18:39 | 2026-10-12 18:18:39 | 2026-10-12 18:18:39 | 2026-10-12 18:18:44 | 2026-10-12 18:18:44 | 2026-10-12 18:18:44 | 2026-10-12 18:18:44 | 2026-10-12 18:18:44 | 2026-10-12 18:18:45 | 2026-10-12 18:18:45 | 1 | - |
| 6 | 模式切换成功 | 2026-10-12 18:19:20 | 2026-10-12 18:19:20 | 2026-10-12 18:19:20 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 116 | 0.688 | 0.953 | 23.528594334580436 | 1.4431549960660899 | 16.303580972741848 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 160 | 0.923 | 0.928 | 1240.6943521594683 | 1.8204680728676654 | 681.5249169435215 | 不合格 | SNR23_ABOVE_LIMIT |
| 电磁干扰 | 1 | 176 | 0.899 | 0.952 | 8.603092783505154 | 0.8844727080021195 | 9.726804123711341 | 合格 | 指标正常 |
| 热源检测 | 2 | 120 | 0.798 | 0.948 | - | 1.1254848441315903 | - | 合格 | 指标正常 |
| 爆闪检测 | 2 | 160 | 1.164 | 0.925 | - | 0.5713837375178317 | - | 合格 | 指标正常 |
| 电磁干扰 | 2 | 176 | 1.036 | 0.953 | - | 1.0888 | - | 合格 | 指标正常 |
| 热源检测 | 3 | 124 | 0.825 | 0.967 | 17.6999306999307 | 1.3709853459535868 | 12.910371910371909 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 116 | 0.806 | 0.971 | - | 1.222843629158544 | - | 合格 | 指标正常 |
| 爆闪检测 | 4 | 168 | 0.995 | 0.921 | - | 1.0113424854748314 | - | 合格 | 指标正常 |
| 电磁干扰 | 4 | 172 | 0.91 | 0.959 | 10.804845222072677 | 0.8544970729111229 | 12.644683714670254 | 合格 | 指标正常 |
| 热源检测 | 5 | 116 | 0.907 | 0.964 | 15.735971943887776 | 1.0402053320086109 | 15.127755511022043 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 160 | 1.006 | 0.961 | 1101.7085561497327 | 1.018154547161792 | 1082.0641711229946 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 176 | 1.058 | 0.971 | 6.830864197530863 | 0.8243444576877235 | 8.286419753086419 | 合格 | 指标正常 |
| 热源检测 | 6 | 116 | 0.719 | 0.947 | - | 1.6394995964487489 | - | 合格 | 指标正常 |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 228 | 161 | - | 26.823529411764707 | 1.4161490683229814 | 18.941176470588236 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 159.5 | 140 | - | 19.9375 | 1.1392857142857142 | 17.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 206.5 | 172 | - | 24.294117647058822 | 1.2005813953488371 | 20.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 245.5 | 206.5 | - | 30.6875 | 1.188861985472155 | 25.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 207 | 169.5 | - | 23 | 1.2212389380530972 | 18.833333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 234.5 | 179.5 | - | 27.58823529411765 | 1.3064066852367688 | 21.11764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 45274 | 44631.5 | - | 4765.684210526316 | 1.014395662256478 | 4698.0526315789475 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14021 | 20305.5 | - | 1649.5294117647059 | 0.6905025731944547 | 2388.8823529411766 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45412 | 45019.5 | - | 5342.588235294118 | 1.0087184442297226 | 5296.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 26209.5 | 44529 | 44576 | - | 1.6989641160647857 | 0.9989456209619526 | 1.7007573589728915 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |

