================================================================================================
完成时间：2026-10-12 18:52:08（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791802175439-6 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：153.3秒 | 设备：6（A 3 / B 1 / NG 0 / 复测 2 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-10-12 18:50:06 | 结束：2026-10-12 18:50:10
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 是 / 是 / 629ms / 是 / 是 / - | 0/0 | 是 / 是 / 656ms / 是 / 是 / - |
| 2 | PASS | 0/1 | 1/1 | 是 / 是 / 629ms / 是 / 是 / - | 0/0 | 是 / 是 / 656ms / 是 / 是 / - |
| 3 | PASS | 0/1 | 1/1 | 是 / 是 / 629ms / 是 / 是 / - | 0/0 | 是 / 是 / 656ms / 是 / 是 / - |
| 4 | PASS | 0/1 | 1/1 | 是 / 是 / 629ms / 是 / 是 / - | 0/0 | 是 / 是 / 656ms / 是 / 是 / - |
| 5 | PASS | 0/1 | 1/1 | 是 / 是 / 629ms / 是 / 是 / - | 0/0 | 是 / 是 / 656ms / 是 / 是 / - |
| 6 | PASS | 0/1 | 1/1 | 是 / 是 / 629ms / 是 / 是 / - | 0/0 | 是 / 是 / 656ms / 是 / 是 / - |

指示灯摄像头检测诊断
本批次没有归档摄像头指示灯判定信息（不等于灯检合格）

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:144 / P3:136 | P2:561 / P3:465 | 49.831 | 153.5 | 561 | 0.992 | 0.944 | 16.477011494252878 | 1.481653746770026 | 11.120689655172415 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:168 / P3:152 | P2:417 / P3:289 | 51.449 | 157.5 | 417 | 1.663 | 0.969 | 1142.7058823529412 | 1.024623803009576 | 1929.2941176470588 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | 需复测 | P2:160 / P3:160 | P2:401 / P3:385 | 54.085 | 153.5 | 401 | 0.838 | 0.984 | 22.86509040333797 | 1.5327242215178072 | 14.917941585535466 | 0 | FLASH_SAMPLES_MISSING |
| 4 | 1 | A类合格 | P2:192 / P3:184 | P2:497 / P3:497 | 53.537 | 172 | 497 | 1.012 | 0.959 | 5037.411764705882 | 1.1691003297220914 | 5095.35294117647 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:144 / P3:144 | P2:433 / P3:273 | 46.345 | 148.5 | 433 | 1.003 | 0.96 | 16.789137380191693 | 1.4287656334964653 | 11.75079872204473 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 需复测 | P2:152 / P3:168 | P2:513 / P3:497 | 49.409 | 148.5 | 513 | 0.612 | 0.938 | 13.824786324786325 | 2.00682382133995 | 6.88888888888889 | 0 | FLASH_SAMPLES_MISSING |

噪声采集诊断
窗口开始：2026-10-12 18:50:37 | 窗口结束：2026-10-12 18:50:57 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 564 | 144 | 561 | 136 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 556 | 168 | 417 | 152 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 564 | 160 | 401 | 160 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 568 | 192 | 497 | 184 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 576 | 144 | 433 | 144 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 564 | 152 | 513 | 168 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 144 | 152 | 561 |
| 1 | P3 | 128 | 136 | 144 | 465 |
| 2 | P2 | 160 | 168 | 168 | 417 |
| 2 | P3 | 152 | 152 | 160 | 289 |
| 3 | P2 | 120 | 160 | 160 | 401 |
| 3 | P3 | 144 | 160 | 168 | 385 |
| 4 | P2 | 152 | 192 | 200 | 497 |
| 4 | P3 | 160 | 184 | 200 | 497 |
| 5 | P2 | 128 | 144 | 144 | 433 |
| 5 | P3 | 112 | 144 | 144 | 273 |
| 6 | P2 | 136 | 152 | 168 | 513 |
| 6 | P3 | 136 | 168 | 168 | 497 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-12 18:52:04 | 2026-10-12 18:52:04 | 2026-10-12 18:52:04 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-12 18:52:04 | 2026-10-12 18:52:04 | 2026-10-12 18:52:04 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-12 18:52:03 | 2026-10-12 18:52:03 | 2026-10-12 18:52:03 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-12 18:52:04 | 2026-10-12 18:52:04 | 2026-10-12 18:52:04 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-10-12 18:51:23 | 2026-10-12 18:51:23 | 2026-10-12 18:51:23 | 2026-10-12 18:51:28 | 2026-10-12 18:51:28 | 2026-10-12 18:51:28 | 2026-10-12 18:51:28 | 2026-10-12 18:51:28 | 2026-10-12 18:51:28 | 2026-10-12 18:51:28 | 1 | - |
| 6 | 模式切换成功 | 2026-10-12 18:52:03 | 2026-10-12 18:52:03 | 2026-10-12 18:52:03 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 112 | 0.731 | 0.963 | 16.477011494252878 | 1.481653746770026 | 11.120689655172415 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 104 | 0.992 | 0.902 | 1166.3299492385786 | 0.964647599055366 | 1209.0736040609136 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 136 | 0.998 | 0.959 | - | 1.4111094608643993 | - | 合格 | 指标正常 |
| 热源检测 | 2 | 108 | 0.797 | 0.965 | - | 1.024623803009576 | - | 合格 | 指标正常 |
| 爆闪检测 | 2 | 104 | 1.663 | 0.969 | - | 0.4766673487319602 | - | 合格 | 指标正常 |
| 电磁干扰 | 2 | 140 | 1.146 | 0.971 | - | 1.129822968679074 | - | 合格 | 指标正常 |
| 热源检测 | 3 | 108 | 0.838 | 0.984 | 22.86509040333797 | 1.5327242215178072 | 14.917941585535466 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 100 | 0.851 | 0.983 | - | 1.1691003297220914 | - | 合格 | 指标正常 |
| 爆闪检测 | 4 | 104 | 1.012 | 0.916 | - | 0.9646266255026974 | - | 合格 | 指标正常 |
| 电磁干扰 | 4 | 140 | 1.208 | 0.971 | - | 0.9538152610441767 | - | 合格 | 指标正常 |
| 热源检测 | 5 | 104 | 0.864 | 0.983 | 16.789137380191693 | 1.4287656334964653 | 11.75079872204473 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 156 | 1.003 | 0.939 | 863.4790575916229 | 0.94101419299622 | 917.6047120418846 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 144 | 1.497 | 0.964 | 5.1818181818181825 | 0.9877675840978594 | 5.245989304812834 | 合格 | 指标正常 |
| 热源检测 | 6 | 108 | 0.612 | 0.938 | 13.824786324786325 | 2.00682382133995 | 6.88888888888889 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 216 | 168 | - | 25.41176470588235 | 1.2857142857142858 | 19.764705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 198.5 | 151 | - | 24.8125 | 1.314569536423841 | 18.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 240 | 200.5 | - | 26.666666666666668 | 1.1970074812967582 | 22.27777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 230.5 | 182.5 | - | 27.11764705882353 | 1.263013698630137 | 21.470588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 197 | 178.5 | - | 21.88888888888889 | 1.1036414565826331 | 19.833333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 254 | 171 | - | 29.88235294117647 | 1.4853801169590644 | 20.11764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 42567 | 41982.5 | - | 5007.882352941177 | 1.0139224676948728 | 4939.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 9713 | 16399 | - | 1214.125 | 0.5922922129398134 | 2049.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 42818 | 43310.5 | - | 5352.25 | 0.9886286235439443 | 5413.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45107 | 45233.5 | - | 5306.705882352941 | 0.9972034001348558 | 5321.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |

