================================================================================================
完成时间：2026-10-12 18:56:15（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791802422221-8 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 3 / B 2 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-10-12 18:54:13 | 结束：2026-10-12 18:54:17
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 是 / 是 / 647ms / 是 / 是 / - | 0/0 | 是 / 是 / 641ms / 是 / 是 / - |
| 2 | PASS | 0/1 | 1/1 | 是 / 是 / 647ms / 是 / 是 / - | 0/0 | 是 / 是 / 641ms / 是 / 是 / - |
| 3 | PASS | 0/1 | 1/1 | 是 / 是 / 647ms / 是 / 是 / - | 0/0 | 是 / 是 / 641ms / 是 / 是 / - |
| 4 | PASS | 0/1 | 1/1 | 是 / 是 / 647ms / 是 / 是 / - | 0/0 | 是 / 是 / 641ms / 是 / 是 / - |
| 5 | PASS | 0/1 | 1/1 | 是 / 是 / 647ms / 是 / 是 / - | 0/0 | 是 / 是 / 641ms / 是 / 是 / - |
| 6 | PASS | 0/1 | 1/1 | 是 / 是 / 647ms / 是 / 是 / - | 0/0 | 是 / 是 / 641ms / 是 / 是 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：5 | 阶段：ALARM_VERIFY,BASELINE | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:184 | P2:593 / P3:497 | 54.694 | 169 | 593 | 0.986 | 0.953 | 26.96541353383459 | 1.1465473145780052 | 23.518796992481203 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:176 / P3:168 | P2:433 / P3:289 | 51.916 | 170 | 433 | 1.505 | 0.944 | 9.730538922155688 | 1.1335891175444717 | 8.58383233532934 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:168 / P3:168 | P2:353 / P3:369 | 56.022 | 171 | 369 | 0.889 | 0.962 | 21.254295532646047 | 1.2158443090229998 | 17.481099656357387 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:176 / P3:168 | P2:449 / P3:433 | 52.327 | 172.5 | 449 | 1.004 | 0.948 | 5133.9375 | 1.263800182481752 | 5208.6875 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:128 / P3:136 | P2:417 / P3:273 | 46.035 | 138 | 417 | 1.003 | 0.966 | 19.486666666666665 | 1.1487522106504224 | 16.96333333333333 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:160 / P3:168 | P2:529 / P3:513 | 55.627 | 174 | 529 | 1.334 | 0.941 | 1668.1875 | 1.6742924528301883 | 2401.9375 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-10-12 18:54:44 | 窗口结束：2026-10-12 18:55:04 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 592 | 176 | 593 | 184 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 592 | 176 | 433 | 168 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 600 | 168 | 353 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 596 | 176 | 449 | 168 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 588 | 128 | 417 | 136 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 584 | 160 | 529 | 168 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 176 | 184 | 593 |
| 1 | P3 | 152 | 184 | 184 | 497 |
| 2 | P2 | 168 | 176 | 176 | 433 |
| 2 | P3 | 160 | 168 | 168 | 289 |
| 3 | P2 | 160 | 168 | 168 | 353 |
| 3 | P3 | 136 | 168 | 168 | 369 |
| 4 | P2 | 136 | 176 | 176 | 449 |
| 4 | P3 | 136 | 168 | 168 | 433 |
| 5 | P2 | 128 | 128 | 136 | 417 |
| 5 | P3 | 120 | 136 | 144 | 273 |
| 6 | P2 | 152 | 160 | 168 | 529 |
| 6 | P3 | 152 | 168 | 176 | 513 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-12 18:55:29 | 2026-10-12 18:55:29 | 2026-10-12 18:55:29 | 2026-10-12 18:55:34 | 2026-10-12 18:55:34 | 2026-10-12 18:55:34 | 2026-10-12 18:55:34 | 2026-10-12 18:55:34 | 2026-10-12 18:55:35 | 2026-10-12 18:55:35 | 1 | - |
| 2 | 测试就绪 | 2026-10-12 18:55:29 | 2026-10-12 18:55:29 | 2026-10-12 18:55:29 | 2026-10-12 18:55:34 | 2026-10-12 18:55:34 | 2026-10-12 18:55:34 | 2026-10-12 18:55:34 | 2026-10-12 18:55:34 | 2026-10-12 18:55:35 | 2026-10-12 18:55:35 | 1 | - |
| 3 | 测试就绪 | 2026-10-12 18:55:29 | 2026-10-12 18:55:29 | 2026-10-12 18:55:29 | 2026-10-12 18:55:34 | 2026-10-12 18:55:34 | 2026-10-12 18:55:34 | 2026-10-12 18:55:34 | 2026-10-12 18:55:34 | 2026-10-12 18:55:35 | 2026-10-12 18:55:35 | 1 | - |
| 4 | 测试就绪 | 2026-10-12 18:55:29 | 2026-10-12 18:55:29 | 2026-10-12 18:55:29 | 2026-10-12 18:55:34 | 2026-10-12 18:55:34 | 2026-10-12 18:55:34 | 2026-10-12 18:55:34 | 2026-10-12 18:55:34 | 2026-10-12 18:55:35 | 2026-10-12 18:55:35 | 1 | - |
| 5 | 测试就绪 | 2026-10-12 18:55:30 | 2026-10-12 18:55:30 | 2026-10-12 18:55:30 | 2026-10-12 18:55:35 | 2026-10-12 18:55:35 | 2026-10-12 18:55:35 | 2026-10-12 18:55:35 | 2026-10-12 18:55:35 | 2026-10-12 18:55:35 | 2026-10-12 18:55:35 | 1 | - |
| 6 | 测试就绪 | 2026-10-12 18:55:29 | 2026-10-12 18:55:29 | 2026-10-12 18:55:29 | 2026-10-12 18:55:34 | 2026-10-12 18:55:34 | 2026-10-12 18:55:34 | 2026-10-12 18:55:34 | 2026-10-12 18:55:34 | 2026-10-12 18:55:35 | 2026-10-12 18:55:35 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 104 | 0.725 | 0.948 | 26.96541353383459 | 1.1465473145780052 | 23.518796992481203 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 136 | 0.986 | 0.925 | - | 0.9437709068731635 | - | 合格 | 指标正常 |
| 电磁干扰 | 1 | 132 | 0.943 | 0.983 | 14.545454545454543 | 0.9491525423728813 | 15.324675324675324 | 合格 | 指标正常 |
| 热源检测 | 2 | 100 | 0.868 | 0.971 | 9.730538922155688 | 1.1335891175444717 | 8.58383233532934 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 144 | 1.516 | 0.904 | - | 0.4812962157459765 | - | 合格 | 指标正常 |
| 电磁干扰 | 2 | 132 | 1.059 | 0.965 | - | 0.8124999999999999 | - | 合格 | 指标正常 |
| 热源检测 | 3 | 100 | 0.848 | 0.956 | 21.254295532646047 | 1.2158443090229998 | 17.481099656357387 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 136 | 0.889 | 0.945 | 1013.0500000000001 | 1.0302238312672247 | 983.3299999999999 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 132 | 1.153 | 0.979 | 5.730337078651685 | 0.787037037037037 | 7.280898876404494 | 合格 | 指标正常 |
| 热源检测 | 4 | 104 | 0.911 | 0.981 | - | 1.263800182481752 | - | 合格 | 指标正常 |
| 爆闪检测 | 4 | 136 | 1.004 | 0.9 | - | 0.5763302070758659 | - | 合格 | 指标正常 |
| 电磁干扰 | 4 | 132 | 0.838 | 0.966 | - | 1.503623188405797 | - | 合格 | 指标正常 |
| 热源检测 | 5 | 104 | 0.888 | 0.971 | 19.486666666666665 | 1.1487522106504224 | 16.96333333333333 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 144 | 1.003 | 0.957 | 1059.0882352941176 | 1.047108086888249 | 1011.4411764705884 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 132 | 1.125 | 0.974 | 5.976190476190476 | 0.8283828382838284 | 7.214285714285714 | 合格 | 指标正常 |
| 热源检测 | 6 | 104 | 0.647 | 0.956 | - | 1.6742924528301883 | - | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 144 | 1.347 | 0.908 | - | 0.496708143014648 | - | 合格 | 指标正常 |
| 电磁干扰 | 6 | 132 | 1.164 | 0.964 | - | 0.8413793103448275 | - | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 249.5 | 192 | - | 29.352941176470587 | 1.2994791666666667 | 22.58823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 201 | 168 | - | 21.157894736842106 | 1.1964285714285714 | 17.68421052631579 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 242 | 196.5 | - | 26.88888888888889 | 1.2315521628498727 | 21.833333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 198.5 | 174.5 | - | 23.352941176470587 | 1.1375358166189111 | 20.529411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 11 | 205 | 182 | - | 18.636363636363637 | 1.1263736263736264 | 16.545454545454547 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 285 | 182 | - | 33.529411764705884 | 1.565934065934066 | 21.41176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45720.5 | 45103.5 | - | 5378.882352941177 | 1.0136796479208932 | 5306.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14057 | 20299.5 | - | 1653.764705882353 | 0.6924801103475455 | 2388.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 11 | 45381.5 | 42065 | - | 4125.590909090909 | 1.0788422679186973 | 3824.090909090909 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45001.5 | 45250 | - | 5294.294117647059 | 0.9945082872928177 | 5323.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 10.5 | 44785 | 44875 | - | 4265.238095238095 | 0.9979944289693593 | 4273.809523809524 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13345.5 | 19215.5 | - | 1570.0588235294117 | 0.6945174468528011 | 2260.6470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |

