================================================================================================
完成时间：2026-10-12 19:16:34（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791803644325-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：149.9秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-10-12 19:14:32 | 结束：2026-10-12 19:14:35
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 632ms / 是 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 640ms / 是 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 632ms / 是 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 640ms / 是 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 631ms / 是 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 640ms / 是 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 631ms / 是 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 640ms / 是 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 631ms / 是 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 640ms / 是 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 631ms / 是 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 640ms / 是 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：1 | 阶段：ALARM_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:192 / P3:168 | P2:625 / P3:481 | 53.5 | 182.5 | 625 | 0.978 | 0.951 | 4769.058823529412 | 1.1910060624664263 | 4662.764705882353 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:152 / P3:144 | P2:417 / P3:305 | 48.913 | 155 | 417 | 1.37 | 0.944 | 48.496466431095406 | 1.0014961915125136 | 71.01766784452296 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:168 / P3:200 | P2:433 / P3:417 | 52.213 | 183 | 433 | 0.915 | 0.952 | 15.004149377593361 | 0.8786509209311368 | 17.076348547717842 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:160 | P2:465 / P3:449 | 52.359 | 171 | 465 | 0.942 | 0.959 | 4853.176470588235 | 0.9632451353855658 | 4922.764705882353 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:184 | P2:481 / P3:321 | 46.662 | 174 | 481 | 1.002 | 0.952 | 10.292863002461035 | 0.7827199001871492 | 13.150123051681705 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:160 | P2:529 / P3:497 | 52.199 | 163.5 | 529 | 1.415 | 0.952 | 8.840033855268727 | 1.1462986335949077 | 7.711807024968261 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-12 19:15:03 | 窗口结束：2026-10-12 19:15:23 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 804 | 192 | 625 | 168 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 792 | 152 | 417 | 144 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 816 | 168 | 433 | 200 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 776 | 168 | 465 | 160 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 804 | 168 | 481 | 184 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 796 | 168 | 529 | 160 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 192 | 192 | 192 | 625 |
| 1 | P3 | 168 | 168 | 176 | 481 |
| 2 | P2 | 136 | 152 | 152 | 417 |
| 2 | P3 | 136 | 144 | 152 | 305 |
| 3 | P2 | 152 | 168 | 184 | 433 |
| 3 | P3 | 176 | 200 | 200 | 417 |
| 4 | P2 | 144 | 168 | 168 | 465 |
| 4 | P3 | 144 | 160 | 160 | 449 |
| 5 | P2 | 168 | 168 | 200 | 481 |
| 5 | P3 | 184 | 184 | 200 | 321 |
| 6 | P2 | 168 | 168 | 184 | 529 |
| 6 | P3 | 160 | 160 | 176 | 497 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-12 19:15:48 | 2026-10-12 19:15:48 | 2026-10-12 19:15:48 | 2026-10-12 19:15:53 | 2026-10-12 19:15:53 | 2026-10-12 19:15:53 | 2026-10-12 19:15:53 | 2026-10-12 19:15:53 | 2026-10-12 19:15:53 | 2026-10-12 19:15:53 | 1 | - |
| 2 | 测试就绪 | 2026-10-12 19:15:48 | 2026-10-12 19:15:48 | 2026-10-12 19:15:48 | 2026-10-12 19:15:53 | 2026-10-12 19:15:53 | 2026-10-12 19:15:53 | 2026-10-12 19:15:53 | 2026-10-12 19:15:53 | 2026-10-12 19:15:53 | 2026-10-12 19:15:53 | 1 | - |
| 3 | 测试就绪 | 2026-10-12 19:15:48 | 2026-10-12 19:15:48 | 2026-10-12 19:15:48 | 2026-10-12 19:15:53 | 2026-10-12 19:15:53 | 2026-10-12 19:15:53 | 2026-10-12 19:15:53 | 2026-10-12 19:15:53 | 2026-10-12 19:15:53 | 2026-10-12 19:15:53 | 1 | - |
| 4 | 测试就绪 | 2026-10-12 19:15:48 | 2026-10-12 19:15:48 | 2026-10-12 19:15:48 | 2026-10-12 19:15:54 | 2026-10-12 19:15:54 | 2026-10-12 19:15:54 | 2026-10-12 19:15:54 | 2026-10-12 19:15:54 | 2026-10-12 19:15:54 | 2026-10-12 19:15:54 | 1 | - |
| 5 | 测试就绪 | 2026-10-12 19:15:48 | 2026-10-12 19:15:48 | 2026-10-12 19:15:48 | 2026-10-12 19:15:54 | 2026-10-12 19:15:54 | 2026-10-12 19:15:54 | 2026-10-12 19:15:54 | 2026-10-12 19:15:54 | 2026-10-12 19:15:54 | 2026-10-12 19:15:54 | 1 | - |
| 6 | 测试就绪 | 2026-10-12 19:15:48 | 2026-10-12 19:15:48 | 2026-10-12 19:15:48 | 2026-10-12 19:15:54 | 2026-10-12 19:15:54 | 2026-10-12 19:15:54 | 2026-10-12 19:15:54 | 2026-10-12 19:15:54 | 2026-10-12 19:15:54 | 2026-10-12 19:15:54 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 152 | 0.865 | 0.963 | - | 1.1910060624664263 | - | 合格 | 指标正常 |
| 爆闪检测 | 1 | 160 | 0.982 | 0.934 | - | 0.9287163558085444 | - | 合格 | 指标正常 |
| 电磁干扰 | 1 | 160 | 0.959 | 0.952 | - | 1.350709336852524 | - | 合格 | 指标正常 |
| 热源检测 | 2 | 160 | 0.926 | 0.938 | - | 1.0014961915125136 | - | 合格 | 指标正常 |
| 爆闪检测 | 2 | 156 | 1.22 | 0.924 | 221.8777292576419 | 0.4516518046960765 | 491.2583697234352 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 160 | 2.275 | 0.968 | 9.031073446327682 | 1.2737051792828684 | 7.090395480225989 | 合格 | 指标正常 |
| 热源检测 | 3 | 156 | 0.759 | 0.944 | 15.004149377593361 | 0.8786509209311368 | 17.076348547717842 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 168 | 0.896 | 0.922 | 993.1134564643802 | 0.9725877490481231 | 1021.104221635884 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 160 | 0.994 | 0.982 | 11.679886685552407 | 0.943046660567246 | 12.385269121813034 | 合格 | 指标正常 |
| 热源检测 | 4 | 156 | 0.748 | 0.982 | - | 0.9632451353855658 | - | 合格 | 指标正常 |
| 爆闪检测 | 4 | 160 | 0.937 | 0.918 | - | 1.1260380724362133 | - | 合格 | 指标正常 |
| 电磁干扰 | 4 | 160 | 1.002 | 0.97 | - | 1.0027987685418418 | - | 合格 | 指标正常 |
| 热源检测 | 5 | 156 | 0.907 | 0.96 | 10.292863002461035 | 0.7827199001871492 | 13.150123051681705 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 160 | 1.001 | 0.927 | 1153.0126742712293 | 0.9686510095627091 | 1190.3282636248416 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 160 | 1.031 | 0.97 | 11.26923076923077 | 1.0046534410972325 | 11.217032967032967 | 合格 | 指标正常 |
| 热源检测 | 6 | 152 | 0.78 | 0.957 | 8.840033855268727 | 1.1462986335949077 | 7.711807024968261 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 156 | 1.322 | 0.95 | - | 0.5441270831634661 | - | 合格 | 指标正常 |
| 电磁干扰 | 6 | 160 | 2.048 | 0.95 | - | 1.1618856377892521 | - | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 201 | 162.5 | - | 23.647058823529413 | 1.236923076923077 | 19.11764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 182.5 | 169 | - | 20.27777777777778 | 1.0798816568047338 | 18.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 255 | 201 | - | 30 | 1.2686567164179106 | 23.647058823529413 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 246.5 | 184.5 | - | 30.8125 | 1.3360433604336044 | 23.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 206 | 151.5 | - | 22.88888888888889 | 1.3597359735973598 | 16.833333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 258 | 187.5 | - | 30.352941176470587 | 1.376 | 22.058823529411764 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43591 | 43187 | - | 5128.35294117647 | 1.0093546669136546 | 5080.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 31024 | 24659 | 23593 | - | 0.7948362558019598 | 1.0451828932310432 | 0.7604757607013924 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 43802.5 | 39819 | - | 4610.789473684211 | 1.1000401818227479 | 4191.473684210527 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43165 | 42700 | - | 5078.235294117647 | 1.0108899297423888 | 5023.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43349.5 | 43379.5 | - | 5099.941176470588 | 0.9993084290966932 | 5103.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12584.5 | 17281 | - | 1480.5294117647059 | 0.7282275331288699 | 2033.0588235294117 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-10-12 19:24:05（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791804092339-5 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 1 / B 0 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RELAY_STUCK_AFTER_RESET |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-12 19:22:04 | 结束：2026-10-12 19:22:12
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 643ms / 是 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 637ms / 是 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | FAIL | 1/1 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 时限内恢复 / 紧急清理后未恢复 / RELAY_BASELINE_NOT_NORMAL、ALARM_RELAY_STUCK_AFTER_RESET | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 时限内恢复 / 紧急清理后恢复 / RELAY_BASELINE_NOT_NORMAL |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 643ms / 是 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 637ms / 是 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 643ms / 是 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 637ms / 是 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 637ms / 是 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 643ms / 是 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 637ms / 是 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：3 | 阶段：BASELINE | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:168 | P2:577 / P3:465 | 49.836 | 170 | 577 | 0.984 | 0.958 | 20.449635662237466 | 1.435331989530371 | 14.247321045863696 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:160 / P3:144 | P2:321 / P3:369 | 49.444 | 167 | 369 | 1.486 | 0.96 | 13.854373115036623 | 0.9518115084063461 | 14.55579491598449 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 1 | 不合格 | P2:168 / P3:160 | P2:321 / P3:193 | 49.297 | 154.5 | 321 | 0.971 | 0.935 | 5117.1875 | 1.6597057796064125 | 5047.5625 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | 不合格 | P2:144 / P3:144 | P2:273 / P3:241 | 48.164 | 159 | 273 | 1.005 | 0.955 | 21.04862444017914 | 1.6708764326465657 | 12.597355512902539 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | 不合格 | P2:144 / P3:168 | P2:513 / P3:529 | 51.021 | 153.5 | 529 | 0.712 | 0.97 | 14.423046251993618 | 1.58764922752809 | 9.084529505582134 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | 不合格 | P2:168 / P3:168 | P2:241 / P3:321 | 53.049 | 183.5 | 321 | 1.375 | 0.966 | 21.7075642417662 | 1.8038496240601503 | 12.034020991675716 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-10-12 19:22:34 | 窗口结束：2026-10-12 19:22:54 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 664 | 184 | 577 | 168 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 676 | 160 | 321 | 144 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 660 | 168 | 321 | 160 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 656 | 144 | 273 | 144 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 660 | 144 | 513 | 168 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 668 | 168 | 241 | 168 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 184 | 184 | 200 | 577 |
| 1 | P3 | 160 | 168 | 168 | 465 |
| 2 | P2 | 160 | 160 | 160 | 321 |
| 2 | P3 | 136 | 144 | 160 | 369 |
| 3 | P2 | 144 | 168 | 168 | 321 |
| 3 | P3 | 144 | 160 | 160 | 193 |
| 4 | P2 | 144 | 144 | 152 | 273 |
| 4 | P3 | 128 | 144 | 152 | 241 |
| 5 | P2 | 136 | 144 | 176 | 513 |
| 5 | P3 | 128 | 168 | 168 | 529 |
| 6 | P2 | 136 | 168 | 176 | 241 |
| 6 | P3 | 136 | 168 | 168 | 321 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-12 19:23:20 | 2026-10-12 19:23:20 | 2026-10-12 19:23:20 | 2026-10-12 19:23:25 | 2026-10-12 19:23:25 | 2026-10-12 19:23:25 | 2026-10-12 19:23:25 | 2026-10-12 19:23:25 | 2026-10-12 19:23:25 | 2026-10-12 19:23:25 | 1 | - |
| 2 | 测试就绪 | 2026-10-12 19:23:20 | 2026-10-12 19:23:20 | 2026-10-12 19:23:20 | 2026-10-12 19:23:25 | 2026-10-12 19:23:25 | 2026-10-12 19:23:25 | 2026-10-12 19:23:25 | 2026-10-12 19:23:25 | 2026-10-12 19:23:25 | 2026-10-12 19:23:25 | 1 | - |
| 3 | 测试就绪 | 2026-10-12 19:23:19 | 2026-10-12 19:23:19 | 2026-10-12 19:23:20 | 2026-10-12 19:23:25 | 2026-10-12 19:23:25 | 2026-10-12 19:23:25 | 2026-10-12 19:23:25 | 2026-10-12 19:23:25 | 2026-10-12 19:23:25 | 2026-10-12 19:23:25 | 1 | - |
| 4 | 测试就绪 | 2026-10-12 19:23:20 | 2026-10-12 19:23:20 | 2026-10-12 19:23:20 | 2026-10-12 19:23:25 | 2026-10-12 19:23:25 | 2026-10-12 19:23:25 | 2026-10-12 19:23:25 | 2026-10-12 19:23:25 | 2026-10-12 19:23:25 | 2026-10-12 19:23:25 | 1 | - |
| 5 | 模式切换成功 | 2026-10-12 19:24:00 | 2026-10-12 19:24:00 | 2026-10-12 19:24:00 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-10-12 19:23:20 | 2026-10-12 19:23:20 | 2026-10-12 19:23:20 | 2026-10-12 19:23:25 | 2026-10-12 19:23:25 | 2026-10-12 19:23:25 | 2026-10-12 19:23:25 | 2026-10-12 19:23:25 | 2026-10-12 19:23:25 | 2026-10-12 19:23:25 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 136 | 0.731 | 0.971 | 20.449635662237466 | 1.435331989530371 | 14.247321045863696 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 160 | 0.984 | 0.922 | 1295.7613293051359 | 0.877597873616019 | 1476.486404833837 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 148 | 0.734 | 0.979 | 7.045454545454545 | 0.8757062146892656 | 8.045454545454545 | 合格 | 指标正常 |
| 热源检测 | 2 | 132 | 0.842 | 0.959 | 13.854373115036623 | 0.9518115084063461 | 14.55579491598449 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 156 | 1.496 | 0.934 | - | 0.41770932385766474 | - | 不合格 | SNR23_BELOW_LIMIT |
| 电磁干扰 | 2 | 152 | 1.335 | 0.982 | - | 1.0077386070507308 | - | 合格 | 指标正常 |
| 热源检测 | 3 | 136 | 0.58 | 0.942 | - | 1.6597057796064125 | - | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 3 | 156 | 0.979 | 0.884 | - | 1.0901407942020962 | - | 合格 | 指标正常 |
| 电磁干扰 | 3 | 152 | 0.983 | 0.981 | - | 0.8934667451442024 | - | 合格 | 指标正常 |
| 热源检测 | 4 | 136 | 0.684 | 0.949 | 21.04862444017914 | 1.6708764326465657 | 12.597355512902539 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 156 | 0.998 | 0.93 | 1204.212121212121 | 1.0171673709887552 | 1183.8878787878791 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 148 | 1.046 | 0.981 | 7.976190476190477 | 1.1045690061234104 | 7.22108843537415 | 合格 | 指标正常 |
| 热源检测 | 5 | 136 | 0.712 | 0.97 | 14.423046251993618 | 1.58764922752809 | 9.084529505582134 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 136 | 0.584 | 0.965 | 21.7075642417662 | 1.8038496240601503 | 12.034020991675716 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 156 | 1.39 | 0.961 | 274.1291390728477 | 0.5571243026440641 | 492.0430463576159 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 156 | 1.323 | 0.971 | 5.891752577319588 | 0.7422077922077922 | 7.938144329896907 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 255.5 | 196 | - | 30.058823529411764 | 1.3035714285714286 | 23.058823529411764 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 183.5 | 154.5 | - | 19.31578947368421 | 1.1877022653721683 | 16.263157894736842 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 231.5 | 130.5 | - | 28.9375 | 1.7739463601532568 | 16.3125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 245 | 174 | - | 28.823529411764707 | 1.4080459770114941 | 20.470588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 237.5 | 169 | - | 14.393939393939394 | 1.4053254437869822 | 10.242424242424242 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 17.5 | 271 | 158.5 | - | 15.485714285714286 | 1.7097791798107256 | 9.057142857142857 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 39130.5 | 38489 | - | 4347.833333333333 | 1.0166670996908207 | 4276.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13025 | 20646 | - | 1532.3529411764705 | 0.6308728082921631 | 2428.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 40937.5 | 44883.5 | - | 5117.1875 | 0.9120835050742477 | 5610.4375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 39556 | 41082.5 | - | 4395.111111111111 | 0.9628430596969513 | 4564.722222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 12667.5 | 17423.5 | - | 767.7272727272727 | 0.7270353258530146 | 1055.969696969697 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-10-12 19:26:53（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791804260576-7 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 2 / B 1 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RELAY_STUCK_AFTER_RESET |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-12 19:24:51 | 结束：2026-10-12 19:24:59
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 640ms / 是 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 640ms / 是 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | FAIL | 1/1 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 时限内恢复 / 紧急清理后未恢复 / RELAY_BASELINE_NOT_NORMAL、ALARM_RELAY_STUCK_AFTER_RESET | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 时限内恢复 / 紧急清理后恢复 / RELAY_BASELINE_NOT_NORMAL |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 640ms / 是 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 640ms / 是 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 640ms / 是 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 640ms / 是 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 640ms / 是 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 640ms / 是 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 640ms / 是 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：2 | 阶段：BASELINE | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | FAIL | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:192 | P2:529 / P3:465 | 53.748 | 191.5 | 529 | 0.98 | 0.945 | 2493.6969696969695 | 1.4992052204467496 | 2445.818181818182 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:168 / P3:144 | P2:257 / P3:273 | 50.229 | 148.5 | 273 | 1.491 | 0.948 | 17.38796992481203 | 1.6767691415313226 | 10.369924812030074 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 1 | 不合格 | P2:160 / P3:160 | P2:209 / P3:207 | 46.082 | 162.5 | 209 | 1.104 | 0.965 | 5105.8125 | 1.748593426117856 | 4971 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:128 / P3:160 | P2:193 / P3:177 | 44.935 | 146.5 | 193 | 1.091 | 0.968 | 25.136612021857925 | 1.4853083629318695 | 16.923497267759565 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:184 / P3:200 | P2:481 / P3:497 | 55.209 | 185 | 497 | 1.098 | 0.96 | 2468.030303030303 | 1.2506933744221882 | 2433.6969696969695 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | B类合格 | P2:168 / P3:184 | P2:175 / P3:241 | 53.782 | 170 | 241 | 1.36 | 0.96 | 12.55732946298984 | 1.6394126006631928 | 7.6596516690856316 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-10-12 19:25:22 | 窗口结束：2026-10-12 19:25:42 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 680 | 184 | 529 | 192 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 676 | 168 | 257 | 144 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 680 | 160 | 209 | 160 | 207 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 672 | 128 | 193 | 160 | 177 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 692 | 184 | 481 | 200 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 684 | 168 | 175 | 184 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 184 | 184 | 184 | 529 |
| 1 | P3 | 192 | 192 | 192 | 465 |
| 2 | P2 | 144 | 168 | 184 | 257 |
| 2 | P3 | 136 | 144 | 160 | 273 |
| 3 | P2 | 160 | 160 | 160 | 209 |
| 3 | P3 | 144 | 160 | 168 | 207 |
| 4 | P2 | 120 | 128 | 144 | 193 |
| 4 | P3 | 120 | 160 | 160 | 177 |
| 5 | P2 | 144 | 184 | 184 | 481 |
| 5 | P3 | 168 | 200 | 200 | 497 |
| 6 | P2 | 136 | 168 | 168 | 175 |
| 6 | P3 | 160 | 184 | 184 | 241 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-12 19:26:08 | 2026-10-12 19:26:08 | 2026-10-12 19:26:08 | 2026-10-12 19:26:13 | 2026-10-12 19:26:13 | 2026-10-12 19:26:13 | 2026-10-12 19:26:13 | 2026-10-12 19:26:13 | 2026-10-12 19:26:14 | 2026-10-12 19:26:14 | 1 | - |
| 2 | 测试就绪 | 2026-10-12 19:26:08 | 2026-10-12 19:26:08 | 2026-10-12 19:26:08 | 2026-10-12 19:26:13 | 2026-10-12 19:26:13 | 2026-10-12 19:26:13 | 2026-10-12 19:26:13 | 2026-10-12 19:26:13 | 2026-10-12 19:26:14 | 2026-10-12 19:26:14 | 1 | - |
| 3 | 测试就绪 | 2026-10-12 19:26:08 | 2026-10-12 19:26:08 | 2026-10-12 19:26:08 | 2026-10-12 19:26:13 | 2026-10-12 19:26:13 | 2026-10-12 19:26:13 | 2026-10-12 19:26:13 | 2026-10-12 19:26:13 | 2026-10-12 19:26:14 | 2026-10-12 19:26:14 | 1 | - |
| 4 | 测试就绪 | 2026-10-12 19:26:08 | 2026-10-12 19:26:08 | 2026-10-12 19:26:08 | 2026-10-12 19:26:13 | 2026-10-12 19:26:13 | 2026-10-12 19:26:13 | 2026-10-12 19:26:13 | 2026-10-12 19:26:13 | 2026-10-12 19:26:14 | 2026-10-12 19:26:14 | 1 | - |
| 5 | 测试就绪 | 2026-10-12 19:26:08 | 2026-10-12 19:26:08 | 2026-10-12 19:26:08 | 2026-10-12 19:26:13 | 2026-10-12 19:26:13 | 2026-10-12 19:26:13 | 2026-10-12 19:26:13 | 2026-10-12 19:26:13 | 2026-10-12 19:26:13 | 2026-10-12 19:26:13 | 1 | - |
| 6 | 测试就绪 | 2026-10-12 19:26:08 | 2026-10-12 19:26:08 | 2026-10-12 19:26:08 | 2026-10-12 19:26:13 | 2026-10-12 19:26:13 | 2026-10-12 19:26:13 | 2026-10-12 19:26:13 | 2026-10-12 19:26:13 | 2026-10-12 19:26:14 | 2026-10-12 19:26:14 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 84 | 0.682 | 0.971 | - | 1.4992052204467496 | - | 合格 | 指标正常 |
| 爆闪检测 | 1 | 148 | 0.989 | 0.91 | 894.0925449871467 | 1.2554941088136768 | 712.1439588688946 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 144 | 0.982 | 0.966 | 9.903780068728523 | 0.7652681890600107 | 12.941580756013744 | 合格 | 指标正常 |
| 热源检测 | 2 | 88 | 0.644 | 0.961 | 17.38796992481203 | 1.6767691415313226 | 10.369924812030074 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 2 | 148 | 1.309 | 0.923 | - | 0.4617986702437885 | - | 合格 | 指标正常 |
| 电磁干扰 | 2 | 148 | 2.38 | 0.963 | - | 1.048114048114048 | - | 合格 | 指标正常 |
| 热源检测 | 3 | 84 | 0.48 | 0.98 | - | 1.748593426117856 | - | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 3 | 144 | 1.154 | 0.943 | - | 0.9868193522921639 | - | 合格 | 指标正常 |
| 电磁干扰 | 3 | 144 | 1.009 | 0.976 | - | 0.8254976704786108 | - | 合格 | 指标正常 |
| 热源检测 | 4 | 84 | 0.666 | 0.951 | 25.136612021857925 | 1.4853083629318695 | 16.923497267759565 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 152 | 1.124 | 0.97 | 999.9663918833227 | 0.91396871652919 | 1094.0925808497148 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 148 | 1.023 | 0.974 | 6.695187165775401 | 1.019543973941368 | 6.566844919786096 | 合格 | 指标正常 |
| 热源检测 | 5 | 88 | 0.873 | 0.958 | - | 1.2506933744221882 | - | 合格 | 指标正常 |
| 爆闪检测 | 5 | 152 | 1.108 | 0.952 | 550.1503889369058 | 0.9938482100477153 | 553.5557476231633 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 148 | 1.026 | 0.968 | 7.524475524475525 | 0.787125091441112 | 9.55944055944056 | 合格 | 指标正常 |
| 热源检测 | 6 | 92 | 0.667 | 0.974 | 12.55732946298984 | 1.6394126006631928 | 7.6596516690856316 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 144 | 1.24 | 0.941 | 65.36953242835595 | 0.6887892946823051 | 94.90497737556561 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 140 | 1.724 | 0.971 | 2.687279151943463 | 0.815112540192926 | 3.296819787985866 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 325 | 239.5 | - | 36.111111111111114 | 1.3569937369519833 | 26.61111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 206 | 131.5 | - | 25.75 | 1.5665399239543727 | 16.4375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 0 | 256.5 | 135.5 | - | 0 | 1.8929889298892988 | 0 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 310 | 230.5 | - | 36.470588235294116 | 1.3449023861171367 | 27.11764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 234 | 187.5 | - | 14.181818181818182 | 1.248 | 11.363636363636363 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16 | 291 | 184 | - | 18.1875 | 1.5815217391304348 | 11.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16.5 | 39129 | 40249.5 | - | 2371.4545454545455 | 0.9721611448589423 | 2439.3636363636365 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 12780 | 19813 | - | 1503.5294117647059 | 0.6450310402261141 | 2330.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 38766.5 | 43225 | - | 4845.8125 | 0.8968536726431463 | 5403.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 12 | 40645 | 43295.5 | - | 3387.0833333333335 | 0.9387811666339458 | 3607.9583333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 17 | 42057 | 43610 | - | 2473.9411764705883 | 0.964388901628067 | 2565.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 18.5 | 12266.5 | 17281 | - | 663.0540540540541 | 0.7098258202650309 | 934.1081081081081 | 在线、无火警、无故障、光源就绪、同步正常 |

