================================================================================================
完成时间：2026-10-13 08:52:40（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791852607502-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.0秒 | 设备：6（A 4 / B 2 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-10-13 08:50:38 | 结束：2026-10-13 08:50:42
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 791ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 662ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 791ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 662ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 791ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 662ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 791ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 662ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 791ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 662ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 791ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 662ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:192 / P3:184 | P2:321 / P3:321 | 52.37 | 168.5 | 321 | 0.939 | 0.951 | 10.167277167277167 | 1.0754229626759653 | 9.454212454212453 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:184 / P3:176 | P2:689 / P3:545 | 52.005 | 155.5 | 689 | 1.679 | 0.972 | 13.855639097744362 | 1.1812820512820514 | 11.729323308270676 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:160 / P3:160 | P2:257 / P3:207 | 48.738 | 154.5 | 257 | 0.967 | 0.956 | 4923.375 | 1.1365174129353233 | 4761.9375 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:184 / P3:184 | P2:1089 / P3:1041 | 53.881 | 191.5 | 1089 | 0.953 | 0.962 | 14.663492063492063 | 1.2618494741155577 | 11.620634920634922 | 0 | P2 噪声绝对值超过上限 |
| 5 | 1 | A类合格 | P2:144 / P3:160 | P2:255 / P3:175 | 51.97 | 169.5 | 255 | 1.02 | 0.953 | 13.157738095238095 | 1.1330087134802664 | 11.613095238095237 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:200 / P3:184 | P2:369 / P3:385 | 56.76 | 177 | 385 | 1.677 | 0.961 | 15.597565217391303 | 1.1444211923233971 | 13.629217391304348 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-13 08:51:09 | 窗口结束：2026-10-13 08:51:29 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 812 | 192 | 321 | 184 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 804 | 184 | 689 | 176 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 832 | 160 | 257 | 160 | 207 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 824 | 184 | 1089 | 184 | 1041 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 828 | 144 | 255 | 160 | 175 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 828 | 200 | 369 | 184 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 192 | 192 | 321 |
| 1 | P3 | 152 | 184 | 184 | 321 |
| 2 | P2 | 128 | 184 | 184 | 689 |
| 2 | P3 | 136 | 176 | 176 | 545 |
| 3 | P2 | 152 | 160 | 160 | 257 |
| 3 | P3 | 152 | 160 | 168 | 207 |
| 4 | P2 | 184 | 184 | 192 | 1089 |
| 4 | P3 | 184 | 184 | 184 | 1041 |
| 5 | P2 | 144 | 144 | 160 | 255 |
| 5 | P3 | 160 | 160 | 168 | 175 |
| 6 | P2 | 160 | 200 | 200 | 369 |
| 6 | P3 | 160 | 184 | 184 | 385 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-13 08:52:36 | 2026-10-13 08:52:36 | 2026-10-13 08:52:36 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-10-13 08:51:55 | 2026-10-13 08:51:55 | 2026-10-13 08:51:55 | 2026-10-13 08:52:00 | 2026-10-13 08:52:00 | 2026-10-13 08:52:00 | 2026-10-13 08:52:00 | 2026-10-13 08:52:00 | 2026-10-13 08:52:00 | 2026-10-13 08:52:00 | 1 | - |
| 3 | 测试就绪 | 2026-10-13 08:51:55 | 2026-10-13 08:51:55 | 2026-10-13 08:51:55 | 2026-10-13 08:52:00 | 2026-10-13 08:52:00 | 2026-10-13 08:52:00 | 2026-10-13 08:52:00 | 2026-10-13 08:52:00 | 2026-10-13 08:52:00 | 2026-10-13 08:52:00 | 1 | - |
| 4 | 测试就绪 | 2026-10-13 08:51:55 | 2026-10-13 08:51:55 | 2026-10-13 08:51:55 | 2026-10-13 08:52:00 | 2026-10-13 08:52:00 | 2026-10-13 08:52:00 | 2026-10-13 08:52:00 | 2026-10-13 08:52:00 | 2026-10-13 08:52:00 | 2026-10-13 08:52:00 | 1 | - |
| 5 | 模式切换成功 | 2026-10-13 08:52:36 | 2026-10-13 08:52:36 | 2026-10-13 08:52:36 | - | - | - | - | - | - | - | 1 | - |
| 6 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 128 | 0.811 | 0.952 | 10.167277167277167 | 1.0754229626759653 | 9.454212454212453 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 196 | 0.939 | 0.936 | 1382.3005181347148 | 1.0138327303681631 | 1363.4404145077722 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 160 | 1.051 | 0.967 | 11.966339410939693 | 1.2283328534408293 | 9.74193548387097 | 合格 | 指标正常 |
| 热源检测 | 2 | 120 | 0.963 | 0.981 | 13.855639097744362 | 1.1812820512820514 | 11.729323308270676 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 208 | 1.679 | 0.97 | 327.1235294117647 | 0.45158225535335816 | 724.3941176470589 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 160 | 1.336 | 0.969 | 9.03640776699029 | 0.9001450676982592 | 10.03883495145631 | 合格 | 指标正常 |
| 热源检测 | 3 | 124 | 0.912 | 0.976 | - | 1.1365174129353233 | - | 合格 | 指标正常 |
| 爆闪检测 | 3 | 208 | 0.967 | 0.95 | - | 0.9357744272567065 | - | 合格 | 指标正常 |
| 电磁干扰 | 3 | 164 | 1.095 | 0.95 | - | 0.9006373117033605 | - | 合格 | 指标正常 |
| 热源检测 | 4 | 124 | 0.865 | 0.961 | 14.663492063492063 | 1.2618494741155577 | 11.620634920634922 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 0.953 | 0.963 | - | 1.014869361746917 | - | 合格 | 指标正常 |
| 电磁干扰 | 4 | 160 | 0.875 | 0.962 | 11.546897546897547 | 0.9231656668204892 | 12.507936507936508 | 合格 | 指标正常 |
| 热源检测 | 5 | 120 | 1.032 | 0.949 | 13.157738095238095 | 1.1330087134802664 | 11.613095238095237 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 160 | 1.02 | 0.971 | 1652.9456869009584 | 1.0071050101027406 | 1641.2843450479231 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 164 | 1.002 | 0.938 | 2.4209621993127146 | 0.6684060721062619 | 3.621993127147766 | 合格 | 指标正常 |
| 热源检测 | 6 | 120 | 0.845 | 0.967 | 15.597565217391303 | 1.1444211923233971 | 13.629217391304348 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 156 | 1.677 | 0.986 | - | 0.5862465452857655 | - | 合格 | 指标正常 |
| 电磁干扰 | 6 | 168 | 1.625 | 0.93 | - | 1.1174716756112104 | - | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16.5 | 191.5 | 168 | - | 11.606060606060606 | 1.1398809523809523 | 10.181818181818182 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 210 | 191.5 | - | 12.727272727272727 | 1.0966057441253263 | 11.606060606060606 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 179 | 152 | - | 22.375 | 1.1776315789473684 | 19 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 206 | 181.5 | - | 21.68421052631579 | 1.1349862258953167 | 19.105263157894736 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 183 | 168 | - | 20.333333333333332 | 1.0892857142857142 | 18.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 161 | 173.5 | - | 17.88888888888889 | 0.9279538904899135 | 19.27777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17 | 41908.5 | 40458 | - | 2465.205882352941 | 1.03585199466113 | 2379.8823529411766 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14080 | 23820.5 | - | 1656.4705882352941 | 0.5910875086585085 | 2802.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 44848.5 | 43391 | - | 5606.0625 | 1.0335899149593233 | 5423.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45340.5 | 44830.5 | - | 5334.176470588235 | 1.0113761836249875 | 5274.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 18.5 | 34850.5 | 35875 | - | 1883.8108108108108 | 0.9714425087108014 | 1939.1891891891892 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 7515 | 12731 | - | 835 | 0.5902914146571361 | 1414.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |

