================================================================================================
完成时间：2026-10-13 09:06:08（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791853416685-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.3秒 | 设备：6（A 4 / B 0 / NG 1 / 复测 1 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-13 09:04:08 | 结束：2026-10-13 09:04:17
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 1/1 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后未恢复 / RELAY_BASELINE_NOT_NORMAL、ALARM_RELAY_STUCK_AFTER_RESET | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / RELAY_BASELINE_NOT_NORMAL |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | FAIL | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:144 / P3:144 | P2:641 / P3:561 | 64.215 | 207.5 | 641 | 1.005 | 0.975 | 5078.375 | 1.00299192181111 | 5108.625 | 0 | 测试无效，需复测 |
| 2 | 1 | A类合格 | P2:168 / P3:168 | P2:449 / P3:417 | 69.521 | 197.5 | 449 | 1.205 | 0.973 | 1656.5294117647059 | 1.1672808201685578 | 2390.764705882353 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:160 | P2:353 / P3:369 | 67.892 | 215.5 | 369 | 1.067 | 0.967 | 10.486846600614964 | 0.9366798901434237 | 11.195763580457808 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:152 / P3:152 | P2:369 / P3:497 | 65.887 | 208 | 497 | 0.894 | 0.949 | 15.345338983050846 | 1.2882398975526466 | 11.91186440677966 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:176 / P3:168 | P2:353 / P3:401 | 51.433 | 175 | 401 | 0.991 | 0.961 | 13.231574539363484 | 1.4502019460253348 | 9.12395309882747 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | A类合格 | P2:184 / P3:192 | P2:545 / P3:577 | 54.128 | 180.5 | 577 | 1.233 | 0.951 | 11.39445628997868 | 1.0930660666803027 | 10.424307036247335 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-13 09:04:38 | 窗口结束：2026-10-13 09:04:58 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 832 | 144 | 641 | 144 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 860 | 168 | 449 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 840 | 160 | 353 | 160 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 840 | 152 | 369 | 152 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 844 | 176 | 353 | 168 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 860 | 184 | 545 | 192 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 120 | 144 | 160 | 641 |
| 1 | P3 | 136 | 144 | 160 | 561 |
| 2 | P2 | 144 | 168 | 176 | 449 |
| 2 | P3 | 152 | 168 | 184 | 417 |
| 3 | P2 | 128 | 160 | 160 | 353 |
| 3 | P3 | 136 | 160 | 160 | 369 |
| 4 | P2 | 144 | 152 | 168 | 369 |
| 4 | P3 | 144 | 152 | 176 | 497 |
| 5 | P2 | 152 | 176 | 192 | 353 |
| 5 | P3 | 152 | 168 | 192 | 401 |
| 6 | P2 | 184 | 184 | 192 | 545 |
| 6 | P3 | 192 | 192 | 192 | 577 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 2 | 测试就绪 | 2026-10-13 09:05:23 | 2026-10-13 09:05:23 | 2026-10-13 09:05:23 | 2026-10-13 09:05:29 | 2026-10-13 09:05:29 | 2026-10-13 09:05:29 | 2026-10-13 09:05:29 | 2026-10-13 09:05:29 | 2026-10-13 09:05:29 | 2026-10-13 09:05:29 | 1 | - |
| 3 | 模式切换成功 | 2026-10-13 09:06:04 | 2026-10-13 09:06:04 | 2026-10-13 09:06:04 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-13 09:06:04 | 2026-10-13 09:06:04 | 2026-10-13 09:06:04 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-13 09:06:04 | 2026-10-13 09:06:04 | 2026-10-13 09:06:04 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-13 09:06:04 | 2026-10-13 09:06:04 | 2026-10-13 09:06:04 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 144 | 0.904 | 0.973 | - | 1.00299192181111 | - | 合格 | 指标正常 |
| 爆闪检测 | 1 | 172 | 1.005 | 0.957 | - | 0.9569277551620969 | - | 合格 | 指标正常 |
| 电磁干扰 | 1 | 152 | 1.106 | 0.993 | - | 1.1763076923076923 | - | 合格 | 指标正常 |
| 热源检测 | 2 | 144 | 0.762 | 0.987 | - | 1.1672808201685578 | - | 合格 | 指标正常 |
| 爆闪检测 | 2 | 180 | 1.205 | 0.968 | - | 0.6056036075996156 | - | 合格 | 指标正常 |
| 电磁干扰 | 2 | 152 | 1.218 | 0.964 | 7.60677966101695 | 1.013550135501355 | 7.505084745762712 | 合格 | 指标正常 |
| 热源检测 | 3 | 144 | 0.828 | 0.961 | 10.486846600614964 | 0.9366798901434237 | 11.195763580457808 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 180 | 1.067 | 0.975 | 263.88836104513064 | 0.9197228339155916 | 286.9216152019003 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 152 | 1.13 | 0.963 | 9.077639751552795 | 0.9151534126487164 | 9.919254658385093 | 合格 | 指标正常 |
| 热源检测 | 4 | 144 | 1.003 | 0.964 | 15.345338983050846 | 1.2882398975526466 | 11.91186440677966 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 176 | 0.923 | 0.916 | 288.47666666666663 | 1.28445908841296 | 224.58999999999997 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 152 | 0.731 | 0.966 | 5.859281437125748 | 0.8127076411960132 | 7.209580838323353 | 合格 | 指标正常 |
| 热源检测 | 5 | 144 | 0.803 | 0.951 | 13.231574539363484 | 1.4502019460253348 | 9.12395309882747 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 176 | 0.995 | 0.953 | 356.76623376623377 | 1.1445296225314554 | 311.7142857142858 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 156 | 0.979 | 0.977 | 5.536585365853659 | 1.5601374570446735 | 3.548780487804878 | 合格 | 指标正常 |
| 热源检测 | 6 | 144 | 0.986 | 0.963 | 11.39445628997868 | 1.0930660666803027 | 10.424307036247335 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 176 | 1.234 | 0.939 | - | 0.5953819493232166 | - | 合格 | 指标正常 |
| 电磁干扰 | 6 | 152 | 1.282 | 0.961 | - | 0.8748191027496381 | - | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 172 | 146 | - | 21.5 | 1.178082191780822 | 18.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 167.5 | 151 | - | 19.705882352941178 | 1.109271523178808 | 17.764705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10 | 201 | 167 | - | 20.1 | 1.2035928143712575 | 16.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 213.5 | 161.5 | - | 25.11764705882353 | 1.3219814241486068 | 19 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 17 | 174.5 | 127 | - | 10.264705882352942 | 1.374015748031496 | 7.470588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 214 | 191 | - | 22.526315789473685 | 1.1204188481675392 | 20.105263157894736 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 40627 | 40869 | - | 5078.375 | 0.9940786415131273 | 5108.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 27575 | 30585 | - | 2902.6315789473683 | 0.9015857446460683 | 3219.4736842105262 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 11 | 44677 | 44895 | - | 4061.5454545454545 | 0.9951442254148569 | 4081.3636363636365 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45207 | 41928 | - | 5318.470588235294 | 1.0782054951345164 | 4932.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 18 | 45094.5 | 44741 | - | 2505.25 | 1.007901030374824 | 2485.6111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12449 | 17868.5 | - | 1464.5882352941176 | 0.6967008982287265 | 2102.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |

