================================================================================================
完成时间：2026-10-13 14:21:06（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791872312925-12 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 3 / B 1 / NG 1 / 复测 1 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-13 14:19:16 | 结束：2026-10-13 14:19:29
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 664ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 664ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 664ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 664ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 664ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | FAIL | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 2 | 1 | B类合格 | P2:160 / P3:160 | P2:239 / P3:271 | 293.444 | 715 | 271 | 1.541 | 0.964 | 14.562068965517241 | 1.0042806183115338 | 14.5 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:168 / P3:160 | P2:305 / P3:289 | 297.494 | 729 | 305 | 0.961 | 0.955 | 10.720083974807558 | 1.1848557506381003 | 9.047585724282715 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:160 / P3:160 | P2:321 / P3:369 | 269.49 | 659.5 | 369 | 1.02 | 0.956 | 18.162990654205608 | 1.8389856169568508 | 9.876635514018691 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:184 / P3:192 | P2:385 / P3:417 | 277.885 | 672.5 | 417 | 0.996 | 0.974 | 19.867246147767684 | 1.3808595359055336 | 14.38759383642829 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:176 | P2:513 / P3:545 | 325.432 | 748 | 545 | 1.252 | 0.959 | 13.282576866764275 | 1.1064763995609221 | 12.004392386530014 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-13 14:19:35 | 窗口结束：2026-10-13 14:19:55 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 844 | 160 | 239 | 160 | 271 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 832 | 168 | 305 | 160 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 852 | 160 | 321 | 160 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 852 | 184 | 385 | 192 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 828 | 168 | 513 | 176 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 152 | 160 | 168 | 239 |
| 2 | P3 | 160 | 160 | 176 | 271 |
| 3 | P2 | 160 | 168 | 184 | 305 |
| 3 | P3 | 152 | 160 | 168 | 289 |
| 4 | P2 | 136 | 160 | 168 | 321 |
| 4 | P3 | 144 | 160 | 176 | 369 |
| 5 | P2 | 184 | 184 | 208 | 385 |
| 5 | P3 | 184 | 192 | 216 | 417 |
| 6 | P2 | 144 | 168 | 168 | 513 |
| 6 | P3 | 160 | 176 | 176 | 545 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 2 | 模式切换成功 | 2026-10-13 14:21:01 | 2026-10-13 14:21:01 | 2026-10-13 14:21:01 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-13 14:21:01 | 2026-10-13 14:21:01 | 2026-10-13 14:21:01 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-13 14:21:01 | 2026-10-13 14:21:01 | 2026-10-13 14:21:01 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-13 14:21:01 | 2026-10-13 14:21:01 | 2026-10-13 14:21:01 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-13 14:21:01 | 2026-10-13 14:21:01 | 2026-10-13 14:21:01 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 160 | 1.012 | 0.977 | 14.562068965517241 | 1.0042806183115338 | 14.5 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 188 | 1.541 | 0.944 | 212.16380297823596 | 0.47910469381314763 | 442.8339060710195 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 180 | 1.476 | 0.971 | 8.251497005988023 | 1.0302803738317756 | 8.008982035928144 | 合格 | 指标正常 |
| 热源检测 | 3 | 172 | 0.876 | 0.959 | 10.720083974807558 | 1.1848557506381003 | 9.047585724282715 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 188 | 0.961 | 0.938 | 933.0656250000001 | 1.0683440186460438 | 873.375625 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 184 | 1.111 | 0.965 | 9.369117647058824 | 1.2261354888375673 | 7.641176470588236 | 合格 | 指标正常 |
| 热源检测 | 4 | 172 | 0.755 | 0.955 | 18.162990654205608 | 1.8389856169568508 | 9.876635514018691 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 188 | 1.02 | 0.941 | 844.685110663984 | 1.0011542373507867 | 843.7112676056339 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 180 | 0.981 | 0.969 | 7.316939890710383 | 0.9831130690161528 | 7.442622950819672 | 合格 | 指标正常 |
| 热源检测 | 5 | 168 | 0.8 | 0.983 | 19.867246147767684 | 1.3808595359055336 | 14.38759383642829 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 0.996 | 0.951 | 963.826754385965 | 0.979827742520399 | 983.6695906432749 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 180 | 1.023 | 0.987 | 8.501694915254237 | 1.2210321324245377 | 6.96271186440678 | 合格 | 指标正常 |
| 热源检测 | 6 | 168 | 0.878 | 0.953 | 13.282576866764275 | 1.1064763995609221 | 12.004392386530014 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 184 | 1.252 | 0.96 | 241.57997218358827 | 0.696162401555079 | 347.01668984700973 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 180 | 1.132 | 0.962 | 5.049079754601226 | 1.0160493827160493 | 4.969325153374232 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 10 | 168.5 | 162 | - | 16.85 | 1.0401234567901234 | 16.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 190.5 | 182 | - | 20.05263157894737 | 1.0467032967032968 | 19.157894736842106 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 18 | 261 | 175.5 | - | 14.5 | 1.4871794871794872 | 9.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 10 | 197.5 | 158 | - | 19.75 | 1.25 | 15.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 10 | 190 | 161.5 | - | 19 | 1.1764705882352942 | 16.15 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14662.5 | 23245 | - | 1725 | 0.6307808130780813 | 2734.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 17 | 45131 | 45092.5 | - | 2654.764705882353 | 1.000853800521151 | 2652.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 18.5 | 44994 | 45250.5 | - | 2432.108108108108 | 0.9943315543474658 | 2445.972972972973 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44683.5 | 44475.5 | - | 5256.882352941177 | 1.0046767321334218 | 5232.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 13411.5 | 17118.5 | - | 1490.1666666666667 | 0.7834506528025236 | 1902.0555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |

