================================================================================================
完成时间：2026-10-13 14:29:45（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791872832665-13 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-10-13 14:27:44 | 结束：2026-10-13 14:27:49
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 795ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 795ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 795ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 795ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 795ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 795ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:152 / P3:160 | P2:255 / P3:175 | 49.419 | 155 | 255 | 0.984 | 0.939 | 15.773952582007144 | 1.4757824369492556 | 10.688535238713866 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | B类合格 | P2:152 / P3:144 | P2:273 / P3:191 | 51.071 | 153.5 | 273 | 1.585 | 0.962 | 15.302822925577415 | 1.302154607657592 | 11.7519247219846 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:152 / P3:168 | P2:257 / P3:257 | 53.755 | 167.5 | 257 | 1.001 | 0.972 | 12.284910965323334 | 1.0947356699423734 | 11.221805685723211 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:200 / P3:192 | P2:689 / P3:577 | 54.245 | 182 | 689 | 0.992 | 0.949 | 12.81923522595597 | 1.2679656160458452 | 10.11008111239861 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:176 | P2:465 / P3:449 | 55.287 | 169.5 | 465 | 0.909 | 0.957 | 20.94980527909996 | 1.4596020500452216 | 14.353093898745133 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:224 / P3:208 | P2:577 / P3:593 | 55.99 | 212.5 | 593 | 1.236 | 0.967 | 27.692179004600586 | 1.3374000161590045 | 20.70598076118779 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 224 > B上限 220 |

噪声采集诊断
窗口开始：2026-10-13 14:28:15 | 窗口结束：2026-10-13 14:28:35 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 656 | 152 | 255 | 160 | 175 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 672 | 152 | 273 | 144 | 191 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 648 | 152 | 257 | 168 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 676 | 200 | 689 | 192 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 684 | 176 | 465 | 176 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 660 | 224 | 577 | 208 | 593 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 152 | 152 | 255 |
| 1 | P3 | 144 | 160 | 168 | 175 |
| 2 | P2 | 144 | 152 | 168 | 273 |
| 2 | P3 | 136 | 144 | 160 | 191 |
| 3 | P2 | 144 | 152 | 160 | 257 |
| 3 | P3 | 144 | 168 | 168 | 257 |
| 4 | P2 | 168 | 200 | 200 | 689 |
| 4 | P3 | 152 | 192 | 192 | 577 |
| 5 | P2 | 152 | 176 | 184 | 465 |
| 5 | P3 | 152 | 176 | 192 | 449 |
| 6 | P2 | 152 | 224 | 224 | 577 |
| 6 | P3 | 152 | 208 | 208 | 593 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-13 14:29:00 | 2026-10-13 14:29:00 | 2026-10-13 14:29:00 | 2026-10-13 14:29:05 | 2026-10-13 14:29:05 | 2026-10-13 14:29:05 | 2026-10-13 14:29:05 | 2026-10-13 14:29:05 | 2026-10-13 14:29:06 | 2026-10-13 14:29:06 | 1 | - |
| 2 | 测试就绪 | 2026-10-13 14:29:00 | 2026-10-13 14:29:00 | 2026-10-13 14:29:00 | 2026-10-13 14:29:05 | 2026-10-13 14:29:05 | 2026-10-13 14:29:05 | 2026-10-13 14:29:05 | 2026-10-13 14:29:05 | 2026-10-13 14:29:06 | 2026-10-13 14:29:06 | 1 | - |
| 3 | 测试就绪 | 2026-10-13 14:29:00 | 2026-10-13 14:29:00 | 2026-10-13 14:29:00 | 2026-10-13 14:29:05 | 2026-10-13 14:29:05 | 2026-10-13 14:29:05 | 2026-10-13 14:29:05 | 2026-10-13 14:29:05 | 2026-10-13 14:29:05 | 2026-10-13 14:29:05 | 1 | - |
| 4 | 测试就绪 | 2026-10-13 14:29:00 | 2026-10-13 14:29:00 | 2026-10-13 14:29:00 | 2026-10-13 14:29:05 | 2026-10-13 14:29:05 | 2026-10-13 14:29:05 | 2026-10-13 14:29:05 | 2026-10-13 14:29:05 | 2026-10-13 14:29:06 | 2026-10-13 14:29:06 | 1 | - |
| 5 | 测试就绪 | 2026-10-13 14:29:00 | 2026-10-13 14:29:00 | 2026-10-13 14:29:00 | 2026-10-13 14:29:05 | 2026-10-13 14:29:05 | 2026-10-13 14:29:05 | 2026-10-13 14:29:05 | 2026-10-13 14:29:05 | 2026-10-13 14:29:06 | 2026-10-13 14:29:06 | 1 | - |
| 6 | 测试就绪 | 2026-10-13 14:29:00 | 2026-10-13 14:29:00 | 2026-10-13 14:29:00 | 2026-10-13 14:29:05 | 2026-10-13 14:29:05 | 2026-10-13 14:29:05 | 2026-10-13 14:29:05 | 2026-10-13 14:29:05 | 2026-10-13 14:29:06 | 2026-10-13 14:29:06 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 124 | 0.819 | 0.945 | 15.773952582007144 | 1.4757824369492556 | 10.688535238713866 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 172 | 0.984 | 0.919 | 924.1819960861056 | 1.0243703252612268 | 902.1952054794522 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 168 | 1.026 | 0.956 | 9.88128491620112 | 1.7285609577327146 | 5.716480446927375 | 不合格 | SNR23_ABOVE_LIMIT |
| 热源检测 | 2 | 124 | 0.921 | 0.967 | 15.302822925577415 | 1.302154607657592 | 11.7519247219846 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 172 | 1.585 | 0.938 | 304.4642857142857 | 0.47950710174571726 | 634.95260989011 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 168 | 1.298 | 0.983 | - | 0.795976270312097 | - | 合格 | 指标正常 |
| 热源检测 | 3 | 124 | 0.761 | 0.987 | 12.284910965323334 | 1.0947356699423734 | 11.221805685723211 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 176 | 1.001 | 0.95 | 1193.9567669172934 | 1.042647454711394 | 1145.1203007518798 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 164 | 1.056 | 0.98 | 9.513513513513514 | 1.0682852807283765 | 8.905405405405405 | 合格 | 指标正常 |
| 热源检测 | 4 | 124 | 0.826 | 0.968 | 12.81923522595597 | 1.2679656160458452 | 10.11008111239861 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 172 | 0.992 | 0.93 | 1231.5533980582522 | 0.9740517954880651 | 1264.361303744799 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 172 | 0.992 | 0.955 | 8.494301994301996 | 0.9905315614617942 | 8.575498575498575 | 合格 | 指标正常 |
| 热源检测 | 5 | 124 | 0.716 | 0.966 | 20.94980527909996 | 1.4596020500452216 | 14.353093898745133 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 176 | 0.909 | 0.921 | 1458.8887938408893 | 0.9677861615126699 | 1507.4495295124036 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 172 | 0.801 | 0.98 | 9.727802037845706 | 0.9941981553109195 | 9.784570596797671 | 合格 | 指标正常 |
| 热源检测 | 6 | 124 | 0.805 | 0.961 | 27.692179004600586 | 1.3374000161590045 | 20.70598076118779 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 172 | 1.236 | 0.968 | 310.37935656836464 | 0.6772104695136396 | 458.32037533512073 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 176 | 1.146 | 0.97 | 13.218085106382977 | 1.0406197654941374 | 12.702127659574467 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 10.5 | 270.5 | 171 | - | 25.761904761904763 | 1.5818713450292399 | 16.285714285714285 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 208 | 191.5 | - | 26 | 1.0861618798955615 | 23.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16.5 | 200.5 | 187 | - | 12.151515151515152 | 1.072192513368984 | 11.333333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 10 | 290 | 225 | - | 29 | 1.288888888888889 | 22.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 225.5 | 161 | - | 28.1875 | 1.4006211180124224 | 20.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 254.5 | 206.5 | - | 28.27777777777778 | 1.2324455205811138 | 22.944444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 21 | 44186 | 43476.5 | - | 2104.095238095238 | 1.0163191609260176 | 2070.309523809524 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 26962 | 32241 | - | 3172 | 0.8362643838590614 | 3793.0588235294117 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 18 | 45206 | 45234 | - | 2511.4444444444443 | 0.9993809965954813 | 2513 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 18.5 | 44877.5 | 44529 | - | 2425.810810810811 | 1.0078263603494353 | 2406.972972972973 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45336.5 | 44934 | - | 5333.705882352941 | 1.0089575822317176 | 5286.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 11 | 13386.5 | 17019 | - | 1216.9545454545455 | 0.7865620776778894 | 1547.1818181818182 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-10-13 14:36:08（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791873215582-14 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：152.7秒 | 设备：6（A 0 / B 0 / NG 0 / 复测 6 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-13 14:34:06 | 结束：2026-10-13 14:34:18
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | -/- | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 2 | FAIL | -/- | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 3 | FAIL | -/- | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 4 | FAIL | -/- | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 5 | FAIL | -/- | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 6 | FAIL | -/- | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_RESET_VERIFY,FAULT_RESET_VERIFY | 总结果：PENDING
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PENDING | PENDING | PENDING |
| 2 | PASS | PENDING | PENDING | PENDING |
| 3 | PASS | PENDING | PENDING | PENDING |
| 4 | PASS | PENDING | PENDING | PENDING |
| 5 | PASS | PENDING | PENDING | PENDING |
| 6 | PASS | PENDING | PENDING | PENDING |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:176 / P3:184 | P2:337 / P3:401 | 50.637 | 167 | 401 | 0.993 | 0.953 | 14.844222054380664 | 1.0800989214810743 | 13.743391238670695 | 0 | 测试无效，需复测 |
| 2 | 1 | 需复测 | P2:152 / P3:152 | P2:271 / P3:175 | 51.161 | 175.5 | 271 | 1.55 | 0.934 | 10.201861584246185 | 1.6373281302399314 | 6.230798455011715 | 0 | 测试无效，需复测 |
| 3 | 1 | 需复测 | P2:192 / P3:208 | P2:449 / P3:593 | 51.67 | 199.5 | 593 | 0.951 | 0.944 | 16.91023500706305 | 1.294903187106037 | 13.059072813663796 | 0 | 测试无效，需复测 |
| 4 | 1 | 需复测 | P2:184 / P3:192 | P2:481 / P3:529 | 54.143 | 177.5 | 529 | 0.999 | 0.949 | 25.00369565217391 | 1.0721796521058224 | 23.320434782608693 | 0 | 测试无效，需复测 |
| 5 | 1 | 需复测 | P2:168 / P3:176 | P2:1073 / P3:1025 | 52.316 | 178 | 1073 | 1.001 | 0.949 | 21.588169104645555 | 1.2594718283442117 | 17.14065262819483 | 0 | 测试无效，需复测 |
| 6 | 1 | 需复测 | P2:192 / P3:184 | P2:545 / P3:577 | 56.071 | 186.5 | 577 | 1.415 | 0.96 | 1475.4705882352941 | 1.3424228063140244 | 2128.470588235294 | 0 | 测试无效，需复测 |

噪声采集诊断
窗口开始：2026-10-13 14:34:37 | 窗口结束：2026-10-13 14:34:57 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 920 | 176 | 337 | 184 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 904 | 152 | 271 | 152 | 175 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 904 | 192 | 449 | 208 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 928 | 184 | 481 | 192 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 912 | 168 | 1073 | 176 | 1025 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 904 | 192 | 545 | 184 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 176 | 184 | 337 |
| 1 | P3 | 144 | 184 | 192 | 401 |
| 2 | P2 | 136 | 152 | 152 | 271 |
| 2 | P3 | 152 | 152 | 152 | 175 |
| 3 | P2 | 144 | 192 | 192 | 449 |
| 3 | P3 | 136 | 208 | 208 | 593 |
| 4 | P2 | 176 | 184 | 184 | 481 |
| 4 | P3 | 184 | 192 | 200 | 529 |
| 5 | P2 | 160 | 168 | 184 | 1073 |
| 5 | P3 | 152 | 176 | 192 | 1025 |
| 6 | P2 | 176 | 192 | 200 | 545 |
| 6 | P3 | 160 | 184 | 184 | 577 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-13 14:35:22 | 2026-10-13 14:35:22 | 2026-10-13 14:35:22 | 2026-10-13 14:35:27 | 2026-10-13 14:35:27 | 2026-10-13 14:35:27 | 2026-10-13 14:35:27 | 2026-10-13 14:35:27 | 2026-10-13 14:35:28 | 2026-10-13 14:35:28 | 1 | - |
| 2 | 测试就绪 | 2026-10-13 14:35:22 | 2026-10-13 14:35:22 | 2026-10-13 14:35:22 | 2026-10-13 14:35:27 | 2026-10-13 14:35:27 | 2026-10-13 14:35:27 | 2026-10-13 14:35:27 | 2026-10-13 14:35:27 | 2026-10-13 14:35:28 | 2026-10-13 14:35:28 | 1 | - |
| 3 | 测试就绪 | 2026-10-13 14:35:22 | 2026-10-13 14:35:22 | 2026-10-13 14:35:22 | 2026-10-13 14:35:27 | 2026-10-13 14:35:27 | 2026-10-13 14:35:27 | 2026-10-13 14:35:27 | 2026-10-13 14:35:27 | 2026-10-13 14:35:28 | 2026-10-13 14:35:28 | 1 | - |
| 4 | 测试就绪 | 2026-10-13 14:35:22 | 2026-10-13 14:35:22 | 2026-10-13 14:35:22 | 2026-10-13 14:35:27 | 2026-10-13 14:35:27 | 2026-10-13 14:35:27 | 2026-10-13 14:35:27 | 2026-10-13 14:35:27 | 2026-10-13 14:35:28 | 2026-10-13 14:35:28 | 1 | - |
| 5 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 6 | 测试就绪 | 2026-10-13 14:35:22 | 2026-10-13 14:35:22 | 2026-10-13 14:35:22 | 2026-10-13 14:35:27 | 2026-10-13 14:35:27 | 2026-10-13 14:35:27 | 2026-10-13 14:35:27 | 2026-10-13 14:35:27 | 2026-10-13 14:35:28 | 2026-10-13 14:35:28 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 188 | 0.813 | 0.954 | 14.844222054380664 | 1.0800989214810743 | 13.743391238670695 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 184 | 0.993 | 0.955 | 1230.90543881335 | 1.0107689559304627 | 1217.791100123609 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 156 | 0.916 | 0.947 | 6.178571428571429 | 1.0679012345679013 | 5.785714285714286 | 合格 | 指标正常 |
| 热源检测 | 2 | 184 | 0.838 | 0.935 | 10.201861584246185 | 1.6373281302399314 | 6.230798455011715 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 180 | 1.55 | 0.918 | 269.2702871410737 | 0.4877809112640415 | 552.0312109862671 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 156 | 1.295 | 0.953 | 7.401960784313726 | 0.9031100478468901 | 8.196078431372548 | 合格 | 指标正常 |
| 热源检测 | 3 | 188 | 0.792 | 0.958 | 16.91023500706305 | 1.294903187106037 | 13.059072813663796 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 184 | 0.951 | 0.919 | - | 0.9112836290473275 | - | 合格 | 指标正常 |
| 电磁干扰 | 3 | 156 | 0.503 | 0.955 | - | 0.9781746031746031 | - | 合格 | 指标正常 |
| 热源检测 | 4 | 188 | 0.916 | 0.947 | 25.00369565217391 | 1.0721796521058224 | 23.320434782608693 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 188 | 0.999 | 0.948 | - | 1.0075244645082018 | - | 合格 | 指标正常 |
| 电磁干扰 | 4 | 152 | 0.961 | 0.957 | - | 0.9256254225828262 | - | 合格 | 指标正常 |
| 热源检测 | 5 | 180 | 0.674 | 0.96 | 21.588169104645555 | 1.2594718283442117 | 17.14065262819483 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 100 | 1.001 | 0.939 | 1495.6408450704223 | 1.055332389875853 | 1417.2225352112675 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 156 | 0.828 | 0.942 | - | 0.7887931034482759 | - | 合格 | 指标正常 |
| 热源检测 | 6 | 188 | 0.824 | 0.964 | - | 1.3424228063140244 | - | 合格 | 指标正常 |
| 爆闪检测 | 6 | 180 | 1.415 | 0.954 | 227.7352941176471 | 0.5161197147110451 | 441.24509803921563 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 152 | 1.255 | 0.962 | - | 1.1191919191919193 | - | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 18 | 247 | 183 | - | 13.722222222222221 | 1.349726775956284 | 10.166666666666666 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17.5 | 197.5 | 175 | - | 11.285714285714286 | 1.1285714285714286 | 10 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 205.5 | 157.5 | - | 24.176470588235293 | 1.3047619047619048 | 18.529411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 248 | 222.5 | - | 29.176470588235293 | 1.1146067415730336 | 26.176470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 239 | 175 | - | 28.11764705882353 | 1.3657142857142857 | 20.58823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 267 | 216.5 | - | 31.41176470588235 | 1.233256351039261 | 25.470588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16 | 45182 | 44691 | - | 2823.875 | 1.010986552102213 | 2793.1875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17 | 14894.5 | 23796.5 | - | 876.1470588235294 | 0.6259113735213162 | 1399.7941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45543 | 44814 | - | 5358 | 1.0162672379167224 | 5272.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 11 | 45699 | 45637 | - | 4154.454545454545 | 1.0013585467931723 | 4148.818181818182 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 33809 | 33649 | - | 3977.529411764706 | 1.0047549704300276 | 3958.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12541.5 | 18092 | - | 1475.4705882352941 | 0.693206942294937 | 2128.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |

