================================================================================================
完成时间：2026-10-13 14:51:26（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791874132521-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：154.0秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-10-13 14:49:24 | 结束：2026-10-13 14:49:29
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:152 / P3:160 | P2:303 / P3:207 | 66.095 | 209 | 303 | 0.983 | 0.961 | 16.7863436123348 | 1.1020968908170645 | 15.231277533039645 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:160 / P3:176 | P2:465 / P3:513 | 63.899 | 204 | 513 | 1.474 | 0.952 | 13.484107579462103 | 0.9643797157396035 | 19.06992665036675 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:168 | P2:321 / P3:369 | 63.838 | 223 | 369 | 0.988 | 0.961 | 19.7463976945245 | 1.0656298600311045 | 18.530259365994237 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:176 | P2:369 / P3:497 | 64.84 | 206.5 | 497 | 0.965 | 0.933 | 28.066165413533838 | 1.275909215203719 | 21.99699248120301 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:184 / P3:192 | P2:1089 / P3:1025 | 65.509 | 228 | 1089 | 0.898 | 0.971 | 15.423376623376623 | 1.16175103937393 | 13.275974025974026 | 0 | P2 噪声绝对值超过上限 |
| 6 | 1 | A类合格 | P2:176 / P3:184 | P2:497 / P3:561 | 66.805 | 216 | 561 | 1.296 | 0.962 | 1461.6470588235295 | 1.448915104276385 | 2101.764705882353 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-13 14:49:55 | 窗口结束：2026-10-13 14:50:15 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 672 | 152 | 303 | 160 | 207 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 668 | 160 | 465 | 176 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 664 | 176 | 321 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 672 | 176 | 369 | 176 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 660 | 184 | 1089 | 192 | 1025 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 656 | 176 | 497 | 184 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 152 | 152 | 303 |
| 1 | P3 | 144 | 160 | 160 | 207 |
| 2 | P2 | 160 | 160 | 168 | 465 |
| 2 | P3 | 176 | 176 | 200 | 513 |
| 3 | P2 | 136 | 176 | 176 | 321 |
| 3 | P3 | 128 | 168 | 176 | 369 |
| 4 | P2 | 152 | 176 | 176 | 369 |
| 4 | P3 | 144 | 176 | 176 | 497 |
| 5 | P2 | 144 | 184 | 200 | 1089 |
| 5 | P3 | 168 | 192 | 208 | 1025 |
| 6 | P2 | 176 | 176 | 192 | 497 |
| 6 | P3 | 176 | 184 | 200 | 561 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-13 14:50:40 | 2026-10-13 14:50:40 | 2026-10-13 14:50:40 | 2026-10-13 14:50:46 | 2026-10-13 14:50:46 | 2026-10-13 14:50:46 | 2026-10-13 14:50:46 | 2026-10-13 14:50:46 | 2026-10-13 14:50:46 | 2026-10-13 14:50:46 | 1 | - |
| 2 | 测试就绪 | 2026-10-13 14:50:40 | 2026-10-13 14:50:40 | 2026-10-13 14:50:40 | 2026-10-13 14:50:46 | 2026-10-13 14:50:46 | 2026-10-13 14:50:46 | 2026-10-13 14:50:46 | 2026-10-13 14:50:46 | 2026-10-13 14:50:46 | 2026-10-13 14:50:46 | 1 | - |
| 3 | 测试就绪 | 2026-10-13 14:50:40 | 2026-10-13 14:50:40 | 2026-10-13 14:50:40 | 2026-10-13 14:50:46 | 2026-10-13 14:50:46 | 2026-10-13 14:50:46 | 2026-10-13 14:50:46 | 2026-10-13 14:50:46 | 2026-10-13 14:50:46 | 2026-10-13 14:50:46 | 1 | - |
| 4 | 测试就绪 | 2026-10-13 14:50:40 | 2026-10-13 14:50:40 | 2026-10-13 14:50:40 | 2026-10-13 14:50:46 | 2026-10-13 14:50:46 | 2026-10-13 14:50:46 | 2026-10-13 14:50:46 | 2026-10-13 14:50:46 | 2026-10-13 14:50:46 | 2026-10-13 14:50:46 | 1 | - |
| 5 | 测试就绪 | 2026-10-13 14:50:40 | 2026-10-13 14:50:40 | 2026-10-13 14:50:40 | 2026-10-13 14:50:45 | 2026-10-13 14:50:45 | 2026-10-13 14:50:45 | 2026-10-13 14:50:45 | 2026-10-13 14:50:45 | 2026-10-13 14:50:46 | 2026-10-13 14:50:46 | 1 | - |
| 6 | 测试就绪 | 2026-10-13 14:50:40 | 2026-10-13 14:50:40 | 2026-10-13 14:50:40 | 2026-10-13 14:50:45 | 2026-10-13 14:50:45 | 2026-10-13 14:50:45 | 2026-10-13 14:50:45 | 2026-10-13 14:50:45 | 2026-10-13 14:50:46 | 2026-10-13 14:50:46 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 100 | 0.871 | 0.948 | 16.7863436123348 | 1.1020968908170645 | 15.231277533039645 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 128 | 0.983 | 0.99 | 1381.9288135593222 | 1.0215706370705233 | 1352.749152542373 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 124 | 1.084 | 0.95 | 8.018567639257293 | 1.2787648054145515 | 6.270557029177719 | 合格 | 指标正常 |
| 热源检测 | 2 | 100 | 0.96 | 0.929 | - | 0.9643797157396035 | - | 合格 | 指标正常 |
| 爆闪检测 | 2 | 128 | 1.474 | 0.973 | 228.29268292682926 | 0.5250646864547616 | 434.7896341463415 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 124 | 1.253 | 0.948 | 7.61038961038961 | 1.1696606786427146 | 6.506493506493506 | 合格 | 指标正常 |
| 热源检测 | 3 | 96 | 0.776 | 0.963 | 19.7463976945245 | 1.0656298600311045 | 18.530259365994237 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 128 | 0.988 | 0.95 | 936.7425000000001 | 0.9683569329691091 | 967.3525 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 120 | 0.989 | 0.97 | 13.999999999999998 | 0.8399999999999999 | 16.666666666666668 | 合格 | 指标正常 |
| 热源检测 | 4 | 100 | 0.787 | 0.963 | 28.066165413533838 | 1.275909215203719 | 21.99699248120301 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 128 | 0.965 | 0.881 | 1415.1512027491408 | 0.8409551309802895 | 1682.790378006873 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 120 | 0.827 | 0.959 | 3.056179775280899 | 1.3076923076923077 | 2.337078651685393 | 合格 | 指标正常 |
| 热源检测 | 5 | 100 | 0.804 | 0.966 | 15.423376623376623 | 1.16175103937393 | 13.275974025974026 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 128 | 0.898 | 0.988 | 1565.2333333333333 | 0.9537146675494913 | 1641.1966666666667 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 116 | 0.908 | 0.96 | 6.775280898876405 | 0.8893805309734514 | 7.617977528089887 | 合格 | 指标正常 |
| 热源检测 | 6 | 100 | 0.976 | 0.954 | - | 1.448915104276385 | - | 合格 | 指标正常 |
| 爆闪检测 | 6 | 128 | 1.296 | 0.962 | - | 0.5253513487896962 | - | 合格 | 指标正常 |
| 电磁干扰 | 6 | 120 | 1.234 | 0.967 | - | 1.125 | - | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16 | 225 | 180.5 | - | 14.0625 | 1.2465373961218837 | 11.28125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 201.5 | 189.5 | - | 22.38888888888889 | 1.0633245382585752 | 21.055555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 223 | 170 | - | 26.235294117647058 | 1.311764705882353 | 20 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 294 | 231.5 | - | 30.94736842105263 | 1.2699784017278617 | 24.36842105263158 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 254.5 | 180.5 | - | 29.941176470588236 | 1.4099722991689752 | 21.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 208 | 176.5 | - | 26 | 1.178470254957507 | 22.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16.5 | 44260 | 43539 | - | 2682.4242424242425 | 1.0165598658673833 | 2638.7272727272725 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 30900 | 15969 | 21872.5 | - | 0.5167961165048544 | 0.7300948679849125 | 0.7078478964401295 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 45212.5 | 44693.5 | - | 5023.611111111111 | 1.0116124268629667 | 4965.944444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45166 | 45358.5 | - | 5313.64705882353 | 0.9957560324966654 | 5336.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45360 | 45681.5 | - | 5336.470588235294 | 0.9929621400348062 | 5374.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12424 | 17865 | - | 1461.6470588235295 | 0.6954380072767982 | 2101.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |

