================================================================================================
完成时间：2026-10-13 14:56:10（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791874415431-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.9秒 | 设备：6（A 3 / B 2 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-10-13 14:54:07 | 结束：2026-10-13 14:54:11
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:160 | P2:257 / P3:191 | 46.794 | 173.5 | 257 | 0.944 | 0.961 | 4884.0625 | 1.448900887003471 | 4724.5625 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:160 / P3:160 | P2:449 / P3:433 | 49.187 | 152.5 | 449 | 1.378 | 0.953 | 1583.1176470588234 | 1.3319811424185946 | 2656.705882352941 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:160 / P3:160 | P2:223 / P3:223 | 52.499 | 162 | 223 | 1.014 | 0.967 | 15.864454443194601 | 1.3859571540880502 | 11.446569178852643 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:152 / P3:160 | P2:641 / P3:529 | 52.353 | 169 | 641 | 0.992 | 0.962 | 9.903703703703703 | 1.3705089436728002 | 7.2262962962962956 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:152 / P3:152 | P2:353 / P3:385 | 50.47 | 151 | 385 | 0.995 | 0.96 | 15.674285714285713 | 1.6317668054729326 | 9.605714285714285 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | B类合格 | P2:144 / P3:144 | P2:257 / P3:273 | 50.722 | 154 | 273 | 1.241 | 0.966 | 15.961227786752826 | 1.5918367346938775 | 10.026925148088315 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-10-13 14:54:38 | 窗口结束：2026-10-13 14:54:59 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 684 | 168 | 257 | 160 | 191 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 672 | 160 | 449 | 160 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 676 | 160 | 223 | 160 | 223 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 696 | 152 | 641 | 160 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 684 | 152 | 353 | 152 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 684 | 144 | 257 | 144 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 168 | 168 | 257 |
| 1 | P3 | 160 | 160 | 160 | 191 |
| 2 | P2 | 128 | 160 | 160 | 449 |
| 2 | P3 | 112 | 160 | 160 | 433 |
| 3 | P2 | 136 | 160 | 176 | 223 |
| 3 | P3 | 144 | 160 | 168 | 223 |
| 4 | P2 | 136 | 152 | 168 | 641 |
| 4 | P3 | 152 | 160 | 168 | 529 |
| 5 | P2 | 136 | 152 | 160 | 353 |
| 5 | P3 | 128 | 152 | 152 | 385 |
| 6 | P2 | 136 | 144 | 152 | 257 |
| 6 | P3 | 144 | 144 | 160 | 273 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-13 14:55:23 | 2026-10-13 14:55:23 | 2026-10-13 14:55:23 | 2026-10-13 14:55:29 | 2026-10-13 14:55:29 | 2026-10-13 14:55:29 | 2026-10-13 14:55:29 | 2026-10-13 14:55:29 | 2026-10-13 14:55:29 | 2026-10-13 14:55:29 | 1 | - |
| 2 | 测试就绪 | 2026-10-13 14:55:23 | 2026-10-13 14:55:23 | 2026-10-13 14:55:23 | 2026-10-13 14:55:29 | 2026-10-13 14:55:29 | 2026-10-13 14:55:29 | 2026-10-13 14:55:29 | 2026-10-13 14:55:29 | 2026-10-13 14:55:29 | 2026-10-13 14:55:29 | 1 | - |
| 3 | 测试就绪 | 2026-10-13 14:55:23 | 2026-10-13 14:55:23 | 2026-10-13 14:55:23 | 2026-10-13 14:55:29 | 2026-10-13 14:55:29 | 2026-10-13 14:55:29 | 2026-10-13 14:55:29 | 2026-10-13 14:55:29 | 2026-10-13 14:55:29 | 2026-10-13 14:55:29 | 1 | - |
| 4 | 测试就绪 | 2026-10-13 14:55:24 | 2026-10-13 14:55:24 | 2026-10-13 14:55:24 | 2026-10-13 14:55:29 | 2026-10-13 14:55:29 | 2026-10-13 14:55:29 | 2026-10-13 14:55:29 | 2026-10-13 14:55:29 | 2026-10-13 14:55:29 | 2026-10-13 14:55:29 | 1 | - |
| 5 | 测试就绪 | 2026-10-13 14:55:24 | 2026-10-13 14:55:24 | 2026-10-13 14:55:24 | 2026-10-13 14:55:29 | 2026-10-13 14:55:29 | 2026-10-13 14:55:29 | 2026-10-13 14:55:29 | 2026-10-13 14:55:29 | 2026-10-13 14:55:29 | 2026-10-13 14:55:29 | 1 | - |
| 6 | 测试就绪 | 2026-10-13 14:55:24 | 2026-10-13 14:55:24 | 2026-10-13 14:55:24 | 2026-10-13 14:55:29 | 2026-10-13 14:55:29 | 2026-10-13 14:55:29 | 2026-10-13 14:55:29 | 2026-10-13 14:55:29 | 2026-10-13 14:55:29 | 2026-10-13 14:55:29 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 128 | 0.731 | 0.972 | - | 1.448900887003471 | - | 合格 | 指标正常 |
| 爆闪检测 | 1 | 140 | 0.944 | 0.947 | - | 0.9971407246424534 | - | 合格 | 指标正常 |
| 电磁干扰 | 1 | 112 | 0.738 | 0.964 | - | 0.7499999999999999 | - | 合格 | 指标正常 |
| 热源检测 | 2 | 128 | 0.846 | 0.968 | - | 1.3319811424185946 | - | 合格 | 指标正常 |
| 爆闪检测 | 2 | 140 | 1.387 | 0.921 | - | 0.36882929802205117 | - | 不合格 | SNR23_BELOW_LIMIT |
| 电磁干扰 | 2 | 112 | 1.296 | 0.98 | - | 0.7083333333333334 | - | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 0.837 | 0.982 | 15.864454443194601 | 1.3859571540880502 | 11.446569178852643 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 140 | 1.014 | 0.929 | 1168.9808917197452 | 1.009457649585695 | 1158.0286624203823 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 116 | 0.964 | 0.99 | 3.4545454545454537 | 1.0555555555555556 | 3.272727272727272 | 合格 | 指标正常 |
| 热源检测 | 4 | 128 | 0.705 | 0.949 | 9.903703703703703 | 1.3705089436728002 | 7.2262962962962956 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 140 | 0.992 | 0.953 | 864.4805825242718 | 1.0156438918672293 | 851.1650485436893 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 112 | 1.254 | 0.985 | 3.0909090909090904 | 1 | 3.0909090909090904 | 合格 | 指标正常 |
| 热源检测 | 5 | 128 | 0.657 | 0.963 | 15.674285714285713 | 1.6317668054729326 | 9.605714285714285 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 144 | 0.995 | 0.972 | 692.9715189873419 | 1.0264367977725593 | 675.1234177215191 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 112 | 1.067 | 0.943 | 3 | 0.7857142857142857 | 3.818181818181818 | 合格 | 指标正常 |
| 热源检测 | 6 | 128 | 0.767 | 0.969 | 15.961227786752826 | 1.5918367346938775 | 10.026925148088315 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 144 | 1.254 | 0.953 | 108.07185628742515 | 0.5186952148297169 | 208.35329341317365 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 112 | 1.209 | 0.979 | 14.067415730337078 | 0.9470499243570348 | 14.853932584269662 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 216.5 | 184.5 | - | 27.0625 | 1.1734417344173442 | 23.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 175 | 148 | - | 21.875 | 1.1824324324324325 | 18.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 11.5 | 215.5 | 197.5 | - | 18.73913043478261 | 1.0911392405063292 | 17.17391304347826 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16.5 | 262.5 | 198 | - | 15.909090909090908 | 1.3257575757575757 | 12 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 188 | 149 | - | 19.789473684210527 | 1.261744966442953 | 15.68421052631579 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 237.5 | 197.5 | - | 25 | 1.2025316455696202 | 20.789473684210527 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 44685.5 | 43076 | - | 5585.6875 | 1.0373641935184326 | 5384.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13456.5 | 22582 | - | 1583.1176470588234 | 0.595894960588079 | 2656.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10 | 44872.5 | 44825.5 | - | 4487.25 | 1.0010485103345195 | 4482.55 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16 | 45042 | 44667.5 | - | 2815.125 | 1.0083841719370907 | 2791.71875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 44799.5 | 44571 | - | 2715.121212121212 | 1.005126651858832 | 2701.2727272727275 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 17 | 12266 | 17515.5 | - | 721.5294117647059 | 0.7002940252918843 | 1030.3235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |

