================================================================================================
完成时间：2026-10-13 14:59:44（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791874630258-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：154.0秒 | 设备：6（A 2 / B 2 / NG 0 / 复测 2 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-13 14:57:54 | 结束：2026-10-13 14:58:08
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 724ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 724ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 724ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 724ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 6 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：0 | 阶段：- | 总结果：PENDING
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PENDING | PENDING | PENDING | PENDING |
| 2 | PENDING | PENDING | PENDING | PENDING |
| 3 | PENDING | PENDING | PENDING | PENDING |
| 4 | PENDING | PENDING | PENDING | PENDING |
| 5 | PENDING | PENDING | PENDING | PENDING |
| 6 | PENDING | PENDING | PENDING | PENDING |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:160 | P2:433 / P3:401 | 289.589 | 667.5 | 433 | 1.088 | 0.961 | 24.669082729317672 | 1.4007692089353128 | 17.611097225693577 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:176 / P3:184 | P2:481 / P3:449 | 302.627 | 717.5 | 481 | 1.248 | 0.951 | 1708.235294117647 | 1.6248601187914262 | 2441.5882352941176 | 0 | P2/P3 信噪比高于上限 |
| 3 | 1 | B类合格 | P2:192 / P3:168 | P2:335 / P3:223 | 269.07 | 658.5 | 335 | 0.999 | 0.952 | 26.632546583850928 | 1.5382937504484464 | 17.31304347826087 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:184 / P3:168 | P2:337 / P3:369 | 283.574 | 675.5 | 369 | 1.014 | 0.942 | 15.66645416294785 | 1.3434947570989646 | 11.660971567002422 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 6 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |

噪声采集诊断
窗口开始：2026-10-13 14:58:13 | 窗口结束：2026-10-13 14:58:33 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 804 | 160 | 433 | 160 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 840 | 176 | 481 | 184 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 800 | 192 | 335 | 168 | 223 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 840 | 184 | 337 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 200 | 433 |
| 1 | P3 | 160 | 160 | 192 | 401 |
| 2 | P2 | 176 | 176 | 216 | 481 |
| 2 | P3 | 184 | 184 | 224 | 449 |
| 3 | P2 | 192 | 192 | 192 | 335 |
| 3 | P3 | 168 | 168 | 176 | 223 |
| 4 | P2 | 168 | 184 | 184 | 337 |
| 4 | P3 | 160 | 168 | 168 | 369 |
| 5 | P2 | - | - | - | - |
| 5 | P3 | - | - | - | - |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-13 14:59:40 | 2026-10-13 14:59:40 | 2026-10-13 14:59:40 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-13 14:59:40 | 2026-10-13 14:59:40 | 2026-10-13 14:59:40 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-13 14:59:40 | 2026-10-13 14:59:40 | 2026-10-13 14:59:40 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-13 14:59:40 | 2026-10-13 14:59:40 | 2026-10-13 14:59:40 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-13 14:59:36 | 2026-10-13 14:59:36 | 2026-10-13 14:59:36 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-13 14:59:36 | 2026-10-13 14:59:36 | 2026-10-13 14:59:36 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 204 | 0.79 | 0.964 | 24.669082729317672 | 1.4007692089353128 | 17.611097225693577 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 208 | 1.088 | 0.945 | 921.9724137931034 | 0.7760178972994999 | 1188.0813793103448 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 212 | 1.387 | 0.971 | 11.721917808219178 | 1.2749757878268642 | 9.193835616438356 | 合格 | 指标正常 |
| 热源检测 | 2 | 204 | 0.721 | 0.962 | - | 1.6248601187914262 | - | 合格 | 指标正常 |
| 爆闪检测 | 2 | 204 | 1.255 | 0.942 | 106.63519892110587 | 0.5876101722626002 | 181.47269049224545 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 212 | 1.212 | 0.948 | 10.799103808812545 | 1.1073671312605298 | 9.752053771471248 | 合格 | 指标正常 |
| 热源检测 | 3 | 208 | 0.705 | 0.938 | 26.632546583850928 | 1.5382937504484464 | 17.31304347826087 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 204 | 0.986 | 0.959 | 1492.6275051831376 | 0.9557243936651785 | 1561.7760884588804 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 216 | 1.034 | 0.957 | 6.167451975353389 | 0.876661514683153 | 7.03515766582095 | 合格 | 指标正常 |
| 热源检测 | 4 | 200 | 0.643 | 0.93 | 15.66645416294785 | 1.3434947570989646 | 11.660971567002422 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 204 | 1.01 | 0.949 | 1380.1521164021165 | 1.2554008121522033 | 1099.3716931216932 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 216 | 0.999 | 0.947 | 10.054570259208731 | 0.854245146334396 | 11.770122783083218 | 合格 | 指标正常 |
| 热源检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 198 | 156.5 | - | 22 | 1.2651757188498403 | 17.38888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 268.5 | 205.5 | - | 31.58823529411765 | 1.3065693430656935 | 24.176470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 18.5 | 246 | 175.5 | - | 13.297297297297296 | 1.4017094017094016 | 9.486486486486486 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 285.5 | 183.5 | - | 31.72222222222222 | 1.555858310626703 | 20.38888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41869 | 45307.5 | - | 4925.764705882353 | 0.9241074877227832 | 5330.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14520 | 20753.5 | - | 1708.235294117647 | 0.699641024405522 | 2441.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 17 | 43989.5 | 43271 | - | 2587.6176470588234 | 1.016604654387465 | 2545.3529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 44012 | 44580 | - | 4890.222222222223 | 0.9872588604755496 | 4953.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |

