================================================================================================
完成时间：2026-10-14 18:13:20（Asia/Shanghai (UTC+8)）
批次：field-waveform-1791972647400-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-10-14 18:11:19 | 结束：2026-10-14 18:11:22
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 779ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 779ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 779ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 779ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 779ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：0 | 阶段：- | 总结果：PENDING
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PENDING | PENDING | PENDING | PENDING |
| 2 | PENDING | PENDING | PENDING | PENDING |
| 3 | PENDING | PENDING | PENDING | PENDING |
| 4 | PENDING | PENDING | PENDING | PENDING |
| 5 | PENDING | PENDING | PENDING | PENDING |
| 6 | PENDING | PENDING | PENDING | PENDING |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:144 / P3:144 | P2:337 / P3:305 | 46.404 | 151.5 | 337 | 1.014 | 0.968 | 11.195402298850574 | 1.2114427860696517 | 9.241379310344826 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:152 / P3:160 | P2:193 / P3:225 | 48.58 | 149.5 | 225 | 1.353 | 0.948 | 11.96551724137931 | 1.2048611111111112 | 9.93103448275862 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:152 / P3:136 | P2:225 / P3:385 | 52.45 | 148 | 385 | 1.007 | 0.954 | 4935.125 | 0.9271523178807947 | 4970.4375 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:120 / P3:136 | P2:321 / P3:209 | 39.958 | 116 | 321 | 0.999 | 0.963 | 6.448275862068965 | 1.9479166666666665 | 3.310344827586207 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:136 / P3:152 | P2:401 / P3:417 | 51.475 | 165 | 417 | 0.984 | 0.943 | 4773.35294117647 | 0.8582089552238805 | 4698.588235294118 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:160 | P2:385 / P3:417 | 53.233 | 155.5 | 417 | 1.461 | 0.961 | 1694.625 | 0.8708609271523179 | 2475.875 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-14 18:11:49 | 窗口结束：2026-10-14 18:12:09 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 432 | 144 | 337 | 144 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 432 | 152 | 193 | 160 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 424 | 152 | 225 | 136 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 424 | 120 | 321 | 136 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 420 | 136 | 401 | 152 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 428 | 160 | 385 | 160 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 144 | 152 | 337 |
| 1 | P3 | 128 | 144 | 152 | 305 |
| 2 | P2 | 128 | 152 | 160 | 193 |
| 2 | P3 | 128 | 160 | 176 | 225 |
| 3 | P2 | 120 | 152 | 160 | 225 |
| 3 | P3 | 120 | 136 | 136 | 385 |
| 4 | P2 | 96 | 120 | 128 | 321 |
| 4 | P3 | 112 | 136 | 152 | 209 |
| 5 | P2 | 136 | 136 | 144 | 401 |
| 5 | P3 | 136 | 152 | 160 | 417 |
| 6 | P2 | 152 | 160 | 176 | 385 |
| 6 | P3 | 136 | 160 | 160 | 417 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-14 18:13:15 | 2026-10-14 18:13:15 | 2026-10-14 18:13:15 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-10-14 18:12:34 | 2026-10-14 18:12:34 | 2026-10-14 18:12:34 | 2026-10-14 18:12:39 | 2026-10-14 18:12:39 | 2026-10-14 18:12:39 | 2026-10-14 18:12:39 | 2026-10-14 18:12:39 | 2026-10-14 18:12:40 | 2026-10-14 18:12:40 | 1 | - |
| 3 | 模式切换成功 | 2026-10-14 18:13:15 | 2026-10-14 18:13:15 | 2026-10-14 18:13:15 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-10-14 18:12:35 | 2026-10-14 18:12:35 | 2026-10-14 18:12:35 | 2026-10-14 18:12:41 | 2026-10-14 18:12:41 | 2026-10-14 18:12:41 | 2026-10-14 18:12:41 | 2026-10-14 18:12:41 | 2026-10-14 18:12:41 | 2026-10-14 18:12:41 | 1 | - |
| 5 | 测试就绪 | 2026-10-14 18:12:35 | 2026-10-14 18:12:35 | 2026-10-14 18:12:35 | 2026-10-14 18:12:41 | 2026-10-14 18:12:41 | 2026-10-14 18:12:41 | 2026-10-14 18:12:41 | 2026-10-14 18:12:41 | 2026-10-14 18:12:41 | 2026-10-14 18:12:41 | 1 | - |
| 6 | 测试就绪 | 2026-10-14 18:12:34 | 2026-10-14 18:12:34 | 2026-10-14 18:12:34 | 2026-10-14 18:12:39 | 2026-10-14 18:12:39 | 2026-10-14 18:12:39 | 2026-10-14 18:12:39 | 2026-10-14 18:12:39 | 2026-10-14 18:12:40 | 2026-10-14 18:12:40 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 80 | 0.93 | 0.979 | 11.195402298850574 | 1.2114427860696517 | 9.241379310344826 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 84 | 1.014 | 0.963 | 1589.1272727272728 | 0.9835346119740912 | 1615.730909090909 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 128 | 1.009 | 0.963 | 9.655172413793103 | 1.1170212765957446 | 8.64367816091954 | 合格 | 指标正常 |
| 热源检测 | 2 | 80 | 0.687 | 0.971 | 11.96551724137931 | 1.2048611111111112 | 9.93103448275862 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 132 | 1.353 | 0.887 | - | 0.5298760377573069 | - | 合格 | 指标正常 |
| 电磁干扰 | 2 | 124 | 1.823 | 0.995 | - | 0.6782006920415223 | - | 合格 | 指标正常 |
| 热源检测 | 3 | 80 | 0.833 | 0.969 | - | 0.9271523178807947 | - | 合格 | 指标正常 |
| 爆闪检测 | 3 | 132 | 1.007 | 0.942 | 2033.450847457627 | 1.1924382777402298 | 1705.2881355932204 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 132 | 0.978 | 0.957 | 4.675324675324675 | 1.3333333333333333 | 3.5064935064935066 | 合格 | 指标正常 |
| 热源检测 | 4 | 80 | 0.937 | 0.941 | 6.448275862068965 | 1.9479166666666665 | 3.310344827586207 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 128 | 0.999 | 0.96 | - | 1.048535950351196 | - | 合格 | 指标正常 |
| 电磁干扰 | 4 | 124 | 0.975 | 0.98 | 3.8431372549019613 | 0.7967479674796748 | 4.8235294117647065 | 合格 | 指标正常 |
| 热源检测 | 5 | 80 | 0.63 | 0.946 | - | 0.8582089552238805 | - | 合格 | 指标正常 |
| 爆闪检测 | 5 | 132 | 0.984 | 0.929 | 1900.657718120805 | 1.022491727398603 | 1858.8489932885902 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 120 | 0.995 | 0.955 | - | 1.0697879858657244 | - | 合格 | 指标正常 |
| 热源检测 | 6 | 80 | 0.929 | 0.961 | - | 0.8708609271523179 | - | 合格 | 指标正常 |
| 爆闪检测 | 6 | 128 | 1.461 | 0.944 | - | 0.516416340466624 | - | 合格 | 指标正常 |
| 电磁干扰 | 6 | 120 | 1.802 | 0.977 | 11.142857142857142 | 1.2767857142857144 | 8.727272727272727 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 195 | 158 | - | 22.941176470588236 | 1.2341772151898733 | 18.58823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 199.5 | 144 | - | 23.470588235294116 | 1.3854166666666667 | 16.941176470588236 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 183 | 120.5 | - | 20.333333333333332 | 1.5186721991701244 | 13.38888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 206.5 | 144 | - | 24.294117647058822 | 1.4340277777777777 | 16.941176470588236 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 222 | 152.5 | - | 27.75 | 1.455737704918033 | 19.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 235 | 192.5 | - | 24.736842105263158 | 1.2207792207792207 | 20.263157894736842 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 37490 | 38019.5 | - | 4410.588235294118 | 0.9860729362563947 | 4472.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14238 | 21180.5 | - | 1675.0588235294117 | 0.6722220910743373 | 2491.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45073 | 45375.5 | - | 5302.705882352941 | 0.9933334067944155 | 5338.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45527 | 45468 | - | 5356.117647058823 | 1.0012976159056919 | 5349.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45275.5 | 44949.5 | - | 5326.529411764706 | 1.0072525834547659 | 5288.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13557 | 19807 | - | 1594.9411764705883 | 0.6844549906598677 | 2330.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |

