================================================================================================
完成时间：2026-10-15 09:20:12（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792027058751-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.9秒 | 设备：6（A 1 / B 1 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 09:18:23 | 结束：2026-10-15 09:18:39
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / ALARM_RELAY_NOT_ACTUATED、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / FAULT_RELAY_NOT_ACTUATED、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 666ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 706ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 666ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 706ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 666ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 706ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 666ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 706ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 666ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 706ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | FAIL | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0.962 | 0.918 | 4768.35294117647 | 1.0448288306867395 | 4563.764705882353 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 2 | 1 | A类合格 | P2:160 / P3:160 | P2:385 / P3:353 | 540.205 | 1245.5 | 385 | 1.477 | 0.96 | 17.498520084566596 | 1.1705275067175789 | 14.9492600422833 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:128 / P3:136 | P2:321 / P3:161 | 623.673 | 1343.5 | 321 | 1.014 | 0.95 | 19.53592561284869 | 1.7831873770302071 | 10.955621301775148 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | 不合格 | P2:160 / P3:152 | P2:417 / P3:401 | 547.449 | 1303 | 417 | 0.973 | 0.958 | 4743.35294117647 | 1.7845425138632163 | 4668.588235294118 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | 不合格 | P2:168 / P3:168 | P2:385 / P3:433 | 530.539 | 1168 | 433 | 0.997 | 0.955 | 24.206517139229796 | 1.7467782324558725 | 13.85780787134998 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | B类合格 | P2:168 / P3:152 | P2:225 / P3:401 | 505.647 | 1087 | 401 | 1.236 | 0.943 | 14.624717832957108 | 1.6155476591234958 | 9.052483069977427 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-10-15 09:18:41 | 窗口结束：2026-10-15 09:19:01 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 628 | 160 | 385 | 160 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 620 | 128 | 321 | 136 | 161 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 604 | 160 | 417 | 152 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 608 | 168 | 385 | 168 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 608 | 168 | 225 | 152 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 160 | 160 | 176 | 385 |
| 2 | P3 | 160 | 160 | 176 | 353 |
| 3 | P2 | 104 | 128 | 128 | 321 |
| 3 | P3 | 112 | 136 | 136 | 161 |
| 4 | P2 | 144 | 160 | 160 | 417 |
| 4 | P3 | 136 | 152 | 152 | 401 |
| 5 | P2 | 152 | 168 | 168 | 385 |
| 5 | P3 | 168 | 168 | 184 | 433 |
| 6 | P2 | 160 | 168 | 168 | 225 |
| 6 | P3 | 144 | 152 | 152 | 401 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-15 09:19:27 | 2026-10-15 09:19:27 | 2026-10-15 09:19:27 | 2026-10-15 09:19:33 | 2026-10-15 09:19:33 | 2026-10-15 09:19:33 | 2026-10-15 09:19:33 | 2026-10-15 09:19:33 | 2026-10-15 09:19:33 | 2026-10-15 09:19:33 | 1 | - |
| 2 | 测试就绪 | 2026-10-15 09:19:27 | 2026-10-15 09:19:27 | 2026-10-15 09:19:27 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 1 | - |
| 3 | 测试就绪 | 2026-10-15 09:19:27 | 2026-10-15 09:19:27 | 2026-10-15 09:19:27 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 1 | - |
| 4 | 测试就绪 | 2026-10-15 09:19:27 | 2026-10-15 09:19:27 | 2026-10-15 09:19:27 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 1 | - |
| 5 | 测试就绪 | 2026-10-15 09:19:27 | 2026-10-15 09:19:27 | 2026-10-15 09:19:27 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 1 | - |
| 6 | 测试就绪 | 2026-10-15 09:19:27 | 2026-10-15 09:19:27 | 2026-10-15 09:19:27 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 104 | 0.962 | 0.854 | - | 3.18211100099108 | - | 不合格 | SNR23_ABOVE_LIMIT |
| 电磁干扰 | 1 | 120 | 0.881 | 0.975 | 2.6206896551724137 | 0.6129032258064516 | 4.275862068965517 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 0.938 | 0.947 | 17.498520084566596 | 1.1705275067175789 | 14.9492600422833 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 104 | 1.487 | 0.949 | 22.51724137931034 | 0.8969780219780219 | 25.103448275862068 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 128 | 1.337 | 0.986 | - | 1.0129496402877693 | - | 合格 | 指标正常 |
| 热源检测 | 3 | 136 | 0.744 | 0.945 | 19.53592561284869 | 1.7831873770302071 | 10.955621301775148 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 3 | 108 | 1.003 | 0.939 | 188.31250000000003 | 0.8729236797086255 | 215.72619047619048 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 124 | 1.005 | 0.967 | - | 0.9684542586750788 | - | 合格 | 指标正常 |
| 热源检测 | 4 | 136 | 0.606 | 0.974 | - | 1.7845425138632163 | - | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 104 | 0.975 | 0.933 | 183.32333333333332 | 1.519757930805792 | 120.62666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 132 | 0.805 | 0.958 | - | 1.0364145658263306 | - | 合格 | 指标正常 |
| 热源检测 | 5 | 136 | 0.761 | 0.953 | 24.206517139229796 | 1.7467782324558725 | 13.85780787134998 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 5 | 108 | 0.997 | 0.952 | 1142.2077922077922 | 1.0082540410409264 | 1132.857142857143 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 124 | 1.019 | 0.959 | - | 0.8939157566302652 | - | 合格 | 指标正常 |
| 热源检测 | 6 | 132 | 0.789 | 0.955 | 14.624717832957108 | 1.6155476591234958 | 9.052483069977427 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 100 | 1.236 | 0.95 | - | 0.6457793143186402 | - | 合格 | 指标正常 |
| 电磁干扰 | 6 | 124 | 1.136 | 0.923 | - | 1.4340277777777775 | - | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 177.5 | 150.5 | - | 20.88235294117647 | 1.1794019933554818 | 17.705882352941178 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 166 | 135.5 | - | 20.75 | 1.2250922509225093 | 16.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 288.5 | 175.5 | - | 36.0625 | 1.6438746438746439 | 21.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 223 | 176.5 | - | 27.875 | 1.2634560906515582 | 22.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 183.5 | 143.5 | - | 20.38888888888889 | 1.278745644599303 | 15.944444444444445 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 45100.5 | 43870 | - | 4747.421052631579 | 1.028048780487805 | 4617.894736842105 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 11505 | 18214 | - | 1278.3333333333333 | 0.6316569671681125 | 2023.7777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 44949 | 44934.5 | - | 5288.117647058823 | 1.0003226919182366 | 5286.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43628.5 | 43531.5 | - | 5132.764705882353 | 1.002228271481571 | 5121.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45039.5 | 45701.5 | - | 5298.764705882353 | 0.9855146986422765 | 5376.64705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11802.5 | 15101.5 | - | 1388.5294117647059 | 0.7815448796477171 | 1776.6470588235295 | 在线、无火警、无故障、光源就绪、同步正常 |

