================================================================================================
完成时间：2026-10-15 09:23:09（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792027236806-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 3 / B 0 / NG 2 / 复测 1 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败 |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-10-15 09:21:14 | 结束：2026-10-15 09:21:18
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 852ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 852ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 852ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 852ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 852ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 852ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:152 / P3:136 | P2:161 / P3:143 | 47.706 | 141 | 161 | 0.977 | 0.948 | 21.22159090909091 | 1.5024890632071204 | 14.124289772727272 | 0 | 测试无效，需复测 |
| 2 | 1 | A类合格 | P2:144 / P3:128 | P2:305 / P3:257 | 58.325 | 172.5 | 305 | 1.463 | 0.957 | 17.55201109570042 | 1.2346341463414636 | 14.216366158113729 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:128 / P3:120 | P2:289 / P3:143 | 55.129 | 156 | 289 | 0.999 | 0.965 | 4989.4375 | 1.4592559390407889 | 5006.375 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:144 / P3:144 | P2:369 / P3:369 | 60.609 | 189.5 | 369 | 0.993 | 0.948 | 24.485025566106646 | 1.9862526665086515 | 12.327246165084002 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | 不合格 | P2:176 / P3:176 | P2:305 / P3:369 | 63.664 | 205.5 | 369 | 1.001 | 0.953 | 4720.823529411765 | 2.028424657534247 | 4709.058823529412 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | A类合格 | P2:144 / P3:136 | P2:177 / P3:337 | 58.409 | 200 | 337 | 1.197 | 0.952 | 15.342138364779872 | 1.2950732639626248 | 11.846540880503143 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-15 09:21:39 | 窗口结束：2026-10-15 09:21:59 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 628 | 152 | 161 | 136 | 143 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 628 | 144 | 305 | 128 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 624 | 128 | 289 | 120 | 143 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 624 | 144 | 369 | 144 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 632 | 176 | 305 | 176 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 628 | 144 | 177 | 136 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 112 | 152 | 152 | 161 |
| 1 | P3 | 104 | 136 | 136 | 143 |
| 2 | P2 | 112 | 144 | 144 | 305 |
| 2 | P3 | 120 | 128 | 136 | 257 |
| 3 | P2 | 112 | 128 | 144 | 289 |
| 3 | P3 | 112 | 120 | 128 | 143 |
| 4 | P2 | 120 | 144 | 144 | 369 |
| 4 | P3 | 128 | 144 | 144 | 369 |
| 5 | P2 | 176 | 176 | 176 | 305 |
| 5 | P3 | 176 | 176 | 176 | 369 |
| 6 | P2 | 136 | 144 | 144 | 177 |
| 6 | P3 | 128 | 136 | 136 | 337 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-15 09:22:24 | 2026-10-15 09:22:24 | 2026-10-15 09:22:24 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 1 | - |
| 2 | 测试就绪 | 2026-10-15 09:22:24 | 2026-10-15 09:22:24 | 2026-10-15 09:22:24 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 1 | - |
| 3 | 测试就绪 | 2026-10-15 09:22:24 | 2026-10-15 09:22:24 | 2026-10-15 09:22:24 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 1 | - |
| 4 | 测试就绪 | 2026-10-15 09:22:24 | 2026-10-15 09:22:24 | 2026-10-15 09:22:24 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 1 | - |
| 5 | 测试就绪 | 2026-10-15 09:22:24 | 2026-10-15 09:22:24 | 2026-10-15 09:22:24 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 1 | - |
| 6 | 测试就绪 | 2026-10-15 09:22:24 | 2026-10-15 09:22:24 | 2026-10-15 09:22:24 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 108 | 0.695 | 0.982 | 21.22159090909091 | 1.5024890632071204 | 14.124289772727272 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 152 | 0.977 | 0.902 | - | 0.9487571097535287 | - | 合格 | 指标正常 |
| 电磁干扰 | 1 | 136 | 1.026 | 0.963 | 14.454545454545453 | 1.0579847908745248 | 13.662337662337661 | 合格 | 指标正常 |
| 热源检测 | 2 | 108 | 0.801 | 0.971 | 17.55201109570042 | 1.2346341463414636 | 14.216366158113729 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 152 | 1.463 | 0.929 | - | 0.5324879227053141 | - | 合格 | 指标正常 |
| 电磁干扰 | 2 | 136 | 1.312 | 0.983 | - | 1.0852017937219731 | - | 合格 | 指标正常 |
| 热源检测 | 3 | 112 | 0.657 | 0.955 | - | 1.4592559390407889 | - | 合格 | 指标正常 |
| 爆闪检测 | 3 | 152 | 0.999 | 0.958 | - | 0.8148019939075049 | - | 合格 | 指标正常 |
| 电磁干扰 | 3 | 140 | 0.974 | 0.983 | - | 0.7418820410868124 | - | 合格 | 指标正常 |
| 热源检测 | 4 | 108 | 0.578 | 0.938 | 24.485025566106646 | 1.9862526665086515 | 12.327246165084002 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 152 | 0.993 | 0.938 | - | 0.928743482635607 | - | 合格 | 指标正常 |
| 电磁干扰 | 4 | 136 | 1.006 | 0.964 | - | 0.8089430894308942 | - | 合格 | 指标正常 |
| 热源检测 | 5 | 108 | 0.881 | 0.983 | - | 2.028424657534247 | - | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 5 | 152 | 1.001 | 0.922 | - | 0.7916997092254825 | - | 合格 | 指标正常 |
| 电磁干扰 | 5 | 140 | 1.044 | 0.962 | 8.303333333333333 | 0.8159187684245005 | 10.176666666666668 | 合格 | 指标正常 |
| 热源检测 | 6 | 108 | 0.685 | 0.933 | 15.342138364779872 | 1.2950732639626248 | 11.846540880503143 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 144 | 1.199 | 0.955 | - | 0.6236164035565233 | - | 合格 | 指标正常 |
| 电磁干扰 | 6 | 140 | 1.153 | 0.969 | 7.640522875816993 | 0.9898391193903471 | 7.718954248366014 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 221.5 | 149.5 | - | 26.058823529411764 | 1.4816053511705685 | 17.58823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 160.5 | 144.5 | - | 18.88235294117647 | 1.1107266435986158 | 17 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 206 | 136.5 | - | 24.235294117647058 | 1.5091575091575091 | 16.058823529411764 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 301 | 165.5 | - | 37.625 | 1.8187311178247734 | 20.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 233 | 181.5 | - | 29.125 | 1.2837465564738293 | 22.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 207 | 149 | - | 23 | 1.389261744966443 | 16.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 44680.5 | 43967 | - | 5256.529411764706 | 1.0162280801510224 | 5172.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 12915.5 | 19847 | - | 1435.0555555555557 | 0.6507532624578022 | 2205.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 44900.5 | 44896.5 | - | 4726.368421052632 | 1.0000890938046396 | 4725.9473684210525 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45550.5 | 45213 | - | 4794.789473684211 | 1.0074646672417225 | 4759.263157894737 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45042.5 | 45526.5 | - | 5299.117647058823 | 0.9893688291434659 | 5356.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 12455 | 16165.5 | - | 1383.888888888889 | 0.7704679719154991 | 1796.1666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |

