================================================================================================
完成时间：2026-10-15 10:08:10（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792029936010-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：154.3秒 | 设备：6（A 4 / B 2 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-10-15 10:06:07 | 结束：2026-10-15 10:06:11
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 775ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:152 | P2:225 / P3:209 | 53.299 | 151 | 225 | 0.938 | 0.952 | 5037.4375 | 1.3524645509790683 | 4819.75 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:168 / P3:152 | P2:385 / P3:337 | 47.334 | 167 | 385 | 1.576 | 0.967 | 6.98533724340176 | 1.3627002288329522 | 5.126099706744868 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:120 / P3:120 | P2:321 / P3:177 | 41.627 | 120.5 | 321 | 1.002 | 0.943 | 5.925423728813559 | 1.2397163120567376 | 4.779661016949152 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:144 / P3:144 | P2:433 / P3:417 | 48.189 | 143.5 | 433 | 0.986 | 0.962 | 11.428571428571429 | 1.1351755041075429 | 10.067669172932332 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:168 | P2:385 / P3:449 | 55.572 | 180 | 449 | 1.007 | 0.959 | 15.99664429530201 | 1.1680960548885075 | 13.69463087248322 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:152 / P3:152 | P2:225 / P3:401 | 50.462 | 159 | 401 | 1.287 | 0.923 | 12.828178694158073 | 1.5724515585509684 | 8.158075601374572 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-10-15 10:06:39 | 窗口结束：2026-10-15 10:06:59 | 有效采集时长：20.4秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 520 | 168 | 225 | 152 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 548 | 168 | 385 | 152 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 536 | 120 | 321 | 120 | 177 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 524 | 144 | 433 | 144 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 544 | 168 | 385 | 168 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 524 | 152 | 225 | 152 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 168 | 176 | 225 |
| 1 | P3 | 120 | 152 | 160 | 209 |
| 2 | P2 | 152 | 168 | 168 | 385 |
| 2 | P3 | 152 | 152 | 160 | 337 |
| 3 | P2 | 104 | 120 | 128 | 321 |
| 3 | P3 | 112 | 120 | 136 | 177 |
| 4 | P2 | 128 | 144 | 152 | 433 |
| 4 | P3 | 136 | 144 | 152 | 417 |
| 5 | P2 | 144 | 168 | 168 | 385 |
| 5 | P3 | 168 | 168 | 184 | 449 |
| 6 | P2 | 152 | 152 | 160 | 225 |
| 6 | P3 | 144 | 152 | 152 | 401 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-15 10:07:24 | 2026-10-15 10:07:24 | 2026-10-15 10:07:24 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 1 | - |
| 2 | 测试就绪 | 2026-10-15 10:07:24 | 2026-10-15 10:07:24 | 2026-10-15 10:07:24 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 1 | - |
| 3 | 测试就绪 | 2026-10-15 10:07:24 | 2026-10-15 10:07:24 | 2026-10-15 10:07:24 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 1 | - |
| 4 | 测试就绪 | 2026-10-15 10:07:24 | 2026-10-15 10:07:24 | 2026-10-15 10:07:24 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 1 | - |
| 5 | 测试就绪 | 2026-10-15 10:07:24 | 2026-10-15 10:07:24 | 2026-10-15 10:07:24 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 1 | - |
| 6 | 测试就绪 | 2026-10-15 10:07:24 | 2026-10-15 10:07:24 | 2026-10-15 10:07:24 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 100 | 0.857 | 0.969 | - | 1.3524645509790683 | - | 合格 | 指标正常 |
| 爆闪检测 | 1 | 116 | 0.963 | 0.905 | - | 0.8959968578740327 | - | 合格 | 指标正常 |
| 电磁干扰 | 1 | 132 | 0.754 | 0.973 | 7.3865030674846635 | 1.0451388888888888 | 7.067484662576688 | 合格 | 指标正常 |
| 热源检测 | 2 | 100 | 0.927 | 0.981 | 6.98533724340176 | 1.3627002288329522 | 5.126099706744868 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 120 | 1.58 | 0.937 | 206.07792207792207 | 0.45851995261074346 | 449.4415584415584 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 128 | 1.353 | 0.981 | 9.111864406779661 | 0.9820971867007672 | 9.277966101694915 | 合格 | 指标正常 |
| 热源检测 | 3 | 100 | 0.743 | 0.94 | 5.925423728813559 | 1.2397163120567376 | 4.779661016949152 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 120 | 1.002 | 0.935 | 1667.8505747126435 | 0.9581930081751787 | 1740.620689655172 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 128 | 0.999 | 0.952 | - | 0.6548602912239277 | - | 合格 | 指标正常 |
| 热源检测 | 4 | 104 | 0.674 | 0.962 | 11.428571428571429 | 1.1351755041075429 | 10.067669172932332 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 116 | 0.987 | 0.939 | - | 0.9677559912854031 | - | 合格 | 指标正常 |
| 电磁干扰 | 4 | 128 | 0.796 | 0.978 | 10.604026845637584 | 0.9164733178654293 | 11.570469798657717 | 合格 | 指标正常 |
| 热源检测 | 5 | 104 | 0.757 | 0.956 | 15.99664429530201 | 1.1680960548885075 | 13.69463087248322 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 116 | 1.001 | 0.963 | - | 1.000989737287854 | - | 合格 | 指标正常 |
| 电磁干扰 | 5 | 128 | 1.035 | 0.959 | 10.566433566433567 | 0.8410798775396604 | 12.562937062937063 | 合格 | 指标正常 |
| 热源检测 | 6 | 100 | 0.742 | 0.896 | 12.828178694158073 | 1.5724515585509684 | 8.158075601374572 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 120 | 1.298 | 0.914 | - | 0.614376170516365 | - | 合格 | 指标正常 |
| 电磁干扰 | 6 | 128 | 1.143 | 0.948 | 7.159322033898306 | 0.9850746268656717 | 7.2677966101694915 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 213 | 146.5 | - | 25.058823529411764 | 1.453924914675768 | 17.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 161 | 161 | - | 17.88888888888889 | 1 | 17.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 195.5 | 150.5 | - | 24.4375 | 1.2990033222591362 | 18.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 230.5 | 146.5 | - | 27.11764705882353 | 1.5733788395904438 | 17.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 11 | 205 | 163 | - | 18.636363636363637 | 1.2576687116564418 | 14.818181818181818 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 191.5 | 143 | - | 22.529411764705884 | 1.3391608391608392 | 16.823529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 42969.5 | 42698.5 | - | 5055.235294117647 | 1.0063468271719147 | 5023.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 12184 | 18239 | - | 1353.7777777777778 | 0.6680190799934207 | 2026.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43003 | 42916 | - | 5059.176470588235 | 1.0020272159567527 | 5048.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45444.5 | 45190 | - | 5346.411764705882 | 1.0056317769418013 | 5316.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43618 | 43685.5 | - | 5131.529411764706 | 0.9984548648865184 | 5139.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12047.5 | 15487 | - | 1417.3529411764705 | 0.7779105055853296 | 1822 | 在线、无火警、无故障、光源就绪、同步正常 |

