================================================================================================
完成时间：2026-10-15 10:38:46（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792031773076-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.7秒 | 设备：6（A 2 / B 2 / NG 1 / 复测 1 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 10:36:57 | 结束：2026-10-15 10:37:10
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 752ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | PASS | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 2 | 1 | 不合格 | P2:176 / P3:176 | P2:191 / P3:225 | 834.556 | 2369 | 225 | 1.811 | 0.952 | 16.073170731707314 | 1.2644707387272145 | 12.711382113821138 | 0 | P2/P3 信噪比高于上限 |
| 3 | 1 | A类合格 | P2:192 / P3:192 | P2:401 / P3:545 | 500.924 | 1101 | 545 | 1.005 | 0.961 | 16.472178060413356 | 0.9528670621235114 | 17.286963434022258 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:168 / P3:168 | P2:481 / P3:593 | 660.042 | 1706 | 593 | 1.036 | 0.969 | 11.856980273141124 | 1.2641562853907136 | 9.379362670713201 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | B类合格 | P2:184 / P3:184 | P2:513 / P3:497 | 385.061 | 987.5 | 513 | 0.911 | 0.964 | 17.79578947368421 | 1.5672084543600517 | 11.355087719298247 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | A类合格 | P2:152 / P3:176 | P2:353 / P3:433 | 739.43 | 1648 | 433 | 1.309 | 0.952 | 20.13787160706592 | 1.1423962457838392 | 17.627746660922018 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-15 10:37:15 | 窗口结束：2026-10-15 10:37:35 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 828 | 176 | 191 | 176 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 772 | 192 | 401 | 192 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 828 | 168 | 481 | 168 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 840 | 184 | 513 | 184 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 756 | 152 | 353 | 176 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 160 | 176 | 176 | 191 |
| 2 | P3 | 176 | 176 | 192 | 225 |
| 3 | P2 | 160 | 192 | 208 | 401 |
| 3 | P3 | 168 | 192 | 208 | 545 |
| 4 | P2 | 136 | 168 | 176 | 481 |
| 4 | P3 | 144 | 168 | 176 | 593 |
| 5 | P2 | 152 | 184 | 184 | 513 |
| 5 | P3 | 184 | 184 | 208 | 497 |
| 6 | P2 | 152 | 152 | 168 | 353 |
| 6 | P3 | 168 | 176 | 184 | 433 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 10:38:41 | 2026-10-15 10:38:41 | 2026-10-15 10:38:41 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-15 10:38:42 | 2026-10-15 10:38:42 | 2026-10-15 10:38:42 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-10-15 10:38:01 | 2026-10-15 10:38:01 | 2026-10-15 10:38:01 | 2026-10-15 10:38:06 | 2026-10-15 10:38:06 | 2026-10-15 10:38:06 | 2026-10-15 10:38:06 | 2026-10-15 10:38:06 | 2026-10-15 10:38:06 | 2026-10-15 10:38:06 | 1 | - |
| 4 | 模式切换成功 | 2026-10-15 10:38:42 | 2026-10-15 10:38:42 | 2026-10-15 10:38:42 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-15 10:38:42 | 2026-10-15 10:38:42 | 2026-10-15 10:38:42 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-10-15 10:38:01 | 2026-10-15 10:38:01 | 2026-10-15 10:38:01 | 2026-10-15 10:38:06 | 2026-10-15 10:38:06 | 2026-10-15 10:38:06 | 2026-10-15 10:38:06 | 2026-10-15 10:38:06 | 2026-10-15 10:38:06 | 2026-10-15 10:38:06 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 136 | 0.904 | 0.949 | 16.073170731707314 | 1.2644707387272145 | 12.711382113821138 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 96 | 1.811 | 0.983 | 202.1823899371069 | 0.5153331944021416 | 392.3333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 140 | 2.002 | 0.931 | 9.53246753246753 | 1.790243902439024 | 5.324675324675325 | 不合格 | SNR23_ABOVE_LIMIT |
| 热源检测 | 3 | 136 | 0.799 | 0.942 | 16.472178060413356 | 0.9528670621235114 | 17.286963434022258 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 172 | 1.005 | 0.973 | 1331.6116838487974 | 0.9823705232309047 | 1355.5085910652922 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 144 | 0.814 | 0.969 | - | 1.0823529411764705 | - | 合格 | 指标正常 |
| 热源检测 | 4 | 136 | 0.673 | 0.968 | 11.856980273141124 | 1.2641562853907136 | 9.379362670713201 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 96 | 1.036 | 0.969 | 1322.208510638298 | 0.999208914186484 | 1323.2553191489362 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 144 | 1.043 | 0.969 | - | 1.539568345323741 | - | 合格 | 指标正常 |
| 热源检测 | 5 | 132 | 0.754 | 0.963 | 17.79578947368421 | 1.5672084543600517 | 11.355087719298247 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 92 | 0.911 | 0.964 | - | 1.2103149869766894 | - | 合格 | 指标正常 |
| 电磁干扰 | 5 | 144 | 0.718 | 0.964 | 6.2597402597402585 | 0.9678714859437749 | 6.467532467532467 | 合格 | 指标正常 |
| 热源检测 | 6 | 132 | 0.74 | 0.925 | 20.13787160706592 | 1.1423962457838392 | 17.627746660922018 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 172 | 1.309 | 0.96 | - | 0.571397021706209 | - | 合格 | 指标正常 |
| 电磁干扰 | 6 | 144 | 1.305 | 0.965 | - | 0.5919778699861686 | - | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 9 | 177 | 157 | - | 19.666666666666668 | 1.127388535031847 | 17.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 199.5 | 159.5 | - | 23.470588235294116 | 1.250783699059561 | 18.764705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16.5 | 269.5 | 183 | - | 16.333333333333332 | 1.4726775956284153 | 11.090909090909092 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 222 | 157.5 | - | 26.11764705882353 | 1.4095238095238096 | 18.529411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 253 | 177.5 | - | 31.625 | 1.4253521126760564 | 22.1875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 7143 | 13801 | - | 840.3529411764706 | 0.5175711904934425 | 1623.6470588235295 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 44880.5 | 45065 | - | 5280.058823529412 | 0.9959059136802396 | 5301.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 17 | 39909 | 41585 | - | 2347.5882352941176 | 0.9596970061320188 | 2446.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 40941.5 | 38777.5 | - | 4816.64705882353 | 1.0558055573463994 | 4562.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13493 | 18061.5 | - | 1587.4117647058824 | 0.7470586606870968 | 2124.8823529411766 | 在线、无火警、无故障、光源就绪、同步正常 |

