================================================================================================
完成时间：2026-10-15 10:50:12（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792032458502-6 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.9秒 | 设备：6（A 4 / B 0 / NG 1 / 复测 1 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 10:48:22 | 结束：2026-10-15 10:48:36
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 721ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 721ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 721ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 721ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 721ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | PASS | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 2 | 1 | 不合格 | P2:184 / P3:168 | P2:305 / P3:207 | 301.094 | 722.5 | 305 | 1.616 | 0.958 | 20.90702588483888 | 1.392918734382149 | 15.009508716323296 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:160 / P3:152 | P2:433 / P3:513 | 266.541 | 688.5 | 513 | 1.007 | 0.943 | 4639.294117647059 | 1.3253809579812166 | 4669.588235294118 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:184 | P2:369 / P3:353 | 299.334 | 721 | 369 | 0.996 | 0.953 | 19.934136546184735 | 1.1284670647791688 | 17.66479250334672 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:160 | P2:273 / P3:193 | 298.669 | 799 | 273 | 0.961 | 0.956 | 17.7468152866242 | 1.2952524841652624 | 13.701433121019107 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:176 | P2:433 / P3:369 | 283.705 | 713 | 433 | 1.62 | 0.942 | 22.244226044226043 | 1.2207105777657925 | 18.22235872235872 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-15 10:48:41 | 窗口结束：2026-10-15 10:49:01 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 792 | 184 | 305 | 168 | 207 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 800 | 160 | 433 | 152 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 780 | 168 | 369 | 184 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 792 | 168 | 273 | 160 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 768 | 184 | 433 | 176 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 160 | 184 | 200 | 305 |
| 2 | P3 | 168 | 168 | 184 | 207 |
| 3 | P2 | 144 | 160 | 168 | 433 |
| 3 | P3 | 152 | 152 | 168 | 513 |
| 4 | P2 | 152 | 168 | 168 | 369 |
| 4 | P3 | 176 | 184 | 200 | 353 |
| 5 | P2 | 168 | 168 | 192 | 273 |
| 5 | P3 | 144 | 160 | 176 | 193 |
| 6 | P2 | 176 | 184 | 192 | 433 |
| 6 | P3 | 176 | 176 | 184 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 10:50:09 | 2026-10-15 10:50:09 | 2026-10-15 10:50:09 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-15 10:50:07 | 2026-10-15 10:50:07 | 2026-10-15 10:50:07 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-15 10:50:08 | 2026-10-15 10:50:08 | 2026-10-15 10:50:08 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-15 10:50:08 | 2026-10-15 10:50:08 | 2026-10-15 10:50:08 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-15 10:50:08 | 2026-10-15 10:50:08 | 2026-10-15 10:50:08 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-15 10:50:08 | 2026-10-15 10:50:08 | 2026-10-15 10:50:08 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 156 | 0.802 | 0.955 | 20.90702588483888 | 1.392918734382149 | 15.009508716323296 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 148 | 1.703 | 0.947 | - | 0.44336990565493917 | - | 不合格 | SNR23_BELOW_LIMIT |
| 电磁干扰 | 2 | 152 | 2.363 | 0.97 | 10.941818181818181 | 0.9891518737672582 | 11.061818181818182 | 合格 | 指标正常 |
| 热源检测 | 3 | 152 | 0.872 | 0.948 | - | 1.3253809579812166 | - | 合格 | 指标正常 |
| 爆闪检测 | 3 | 152 | 1.006 | 0.943 | 2798.1801418439723 | 1.1109755122314946 | 2518.6695035461 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 152 | 0.959 | 0.94 | - | 0.7888059701492538 | - | 合格 | 指标正常 |
| 热源检测 | 4 | 152 | 0.923 | 0.952 | 19.934136546184735 | 1.1284670647791688 | 17.66479250334672 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 144 | 0.996 | 0.963 | - | 1.0404383441192664 | - | 合格 | 指标正常 |
| 电磁干扰 | 4 | 156 | 0.986 | 0.947 | - | 0.595808383233533 | - | 合格 | 指标正常 |
| 热源检测 | 5 | 152 | 0.881 | 0.973 | 17.7468152866242 | 1.2952524841652624 | 13.701433121019107 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 160 | 0.97 | 0.941 | - | 0.896683020024474 | - | 合格 | 指标正常 |
| 电磁干扰 | 5 | 156 | 1.026 | 0.958 | - | 1.1562323745064862 | - | 合格 | 指标正常 |
| 热源检测 | 6 | 152 | 0.861 | 0.966 | 22.244226044226043 | 1.2207105777657925 | 18.22235872235872 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 152 | 1.694 | 0.911 | 151.0935198821797 | 0.6184369160286937 | 244.31516936671576 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 156 | 1.653 | 0.95 | 5.354066985645932 | 1.3530834340991535 | 3.956937799043062 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 197.5 | 168.5 | - | 23.235294117647058 | 1.172106824925816 | 19.823529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 221.5 | 190 | - | 26.058823529411764 | 1.1657894736842105 | 22.352941176470587 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 277.5 | 198 | - | 34.6875 | 1.4015151515151516 | 24.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 225 | 184 | - | 25 | 1.2228260869565217 | 20.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16 | 231.5 | 190.5 | - | 14.46875 | 1.2152230971128608 | 11.90625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 11951 | 20356.5 | - | 1406 | 0.587085206199494 | 2394.8823529411766 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43384.5 | 43004 | - | 5104.058823529412 | 1.0088480141382197 | 5059.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 0 | 43169 | 43007.5 | - | 0 | 1.0037551589838982 | 0 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 43406.5 | 42121.5 | - | 2630.6969696969695 | 1.0305069857436226 | 2552.818181818182 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 17.5 | 12014.5 | 17334.5 | - | 686.5428571428571 | 0.6930975799705789 | 990.5428571428571 | 在线、无火警、无故障、光源就绪、同步正常 |

